///////////////////////////////////////////////////////
//
// IEEE 123 simplified model without macros
// Copyright (C) 2016, Stanford University
// Author: aivanova@slac.stanford.edu
//
///////////////////////////////////////////////////////

clock {
	starttime '2003-02-01 00:00:00'; 
	stoptime '2003-02-02 00:00:00';
}
module climate;
object climate {
        name weather;
        tmyfile CA-Bakersfield_Meadows_Field_HighWind.tmy3;	
        interpolate QUADRATIC;
}
module powerflow {
	solver_method NR;
	line_capacitance true;
	convergence_error_handling IGNORE;
}
object overhead_line_conductor {
	name olc301c;	
	geometric_mean_radius 0.0244;
	resistance 0.306;
	diameter 0.721;
}
object overhead_line_conductor {
	name olc301n;	
	geometric_mean_radius 0.00814;
	resistance 0.592;
	diameter 0.563;
}
object overhead_line_conductor {
	name olc309;	
	geometric_mean_radius 0.004460;
	resistance 1.120000;
	diameter 0.398;
}
object underground_line_conductor {
	name ulc312;	
	outer_diameter 1.06;
	conductor_gmr 0.0111;
	conductor_diameter 0.368;
	conductor_resistance 0.97;
	neutral_gmr 0.00208;
	neutral_resistance 14.8722;
	neutral_diameter 0.0640837;
	neutral_strands 16.0;
}
object line_spacing {
	name ls500301;
	distance_AB 2.5;
	distance_AC 7.0;
	distance_BC 4.5;
	distance_CN 5.0;
	distance_AN 5.65685424949;
	distance_BN 4.27200187266;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls500302;
	distance_AB 4.5;
	distance_AC 2.5;
	distance_BC 7.0;
	distance_AN 4.27200187266;
	distance_CN 5.65685424949;
	distance_BN 5.0;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls500303;
	distance_AB 7.0;
	distance_AC 4.5;
	distance_BC 2.5;
	distance_AN 5.0;
	distance_BN 5.65685424949;
	distance_CN 4.27200187266;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls500304;
	distance_AB 4.5;
	distance_AC 7.0;
	distance_BC 2.5;
	distance_AN 5.0;
	distance_BN 4.27200187266;
	distance_CN 5.65685424949;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls500305;
	distance_AB 2.5;
	distance_AC 4.5;
	distance_BC 7.0;
	distance_CN 5.0;
	distance_AN 4.27200187266;
	distance_BN 5.65685424949;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls500306;
	distance_AB 2.5;
	distance_AC 7.0;
	distance_BC 4.5;
	distance_CN 5.0;
	distance_BN 4.27200187266;
	distance_AN 5.65685424949;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls505307;
	distance_AC 7.0;
	distance_AN 5.65685424949;
	distance_CN 5.0;
	distance_AE 28.0;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls505308;
	distance_AB 7.0;
	distance_AN 5.65685424949;
	distance_BN 5.0;
	distance_AE 28.0;
	distance_BE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls510309;
	distance_AN 5.024937811;
	distance_AE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls510310;
	distance_BN 5.024937811;
	distance_BE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls510311;
	distance_CN 5.024937811;
	distance_CE 28.0;
	distance_NE 24.0;
}

object line_spacing {
	name ls515312;
	distance_AB 0.5;
	distance_AC 1.0;
	distance_BC 0.5;
}
object line_configuration {
	name lc301;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls500301;
}

object line_configuration {
	name lc302;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls500302;
}

object line_configuration {
	name lc303;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls500303;
}

object line_configuration {
	name lc304;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls500304;
}

object line_configuration {
	name lc305;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls500305;
}

object line_configuration {
	name lc306;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls500306;
}

object line_configuration {
	name lc307;
	conductor_A olc301c;
	conductor_C olc301c;
	conductor_N olc301n;
	spacing ls505307;
}

object line_configuration {
	name lc308;
	conductor_A olc301c;
	conductor_B olc301c;
	conductor_N olc301n;
	spacing ls505308;
}

object line_configuration {
	name lc309;
	conductor_A olc309;
	conductor_N olc309;
	spacing ls510309;
}

object line_configuration {
	name lc310;
	conductor_B olc309;
	conductor_N olc309;
	spacing ls510310;
}

object line_configuration {
	name lc311;
	conductor_C olc309;
	conductor_N olc309;
	spacing ls510311;
}

object line_configuration {
	name lc312;
	conductor_A ulc312;
	conductor_B ulc312;
	conductor_C ulc312;
	spacing ls515312;
}

object transformer_configuration {
	name tc500;
	connect_type DELTA_DELTA;
	install_type PADMOUNT;
	power_rating 150.0 kVA;
	primary_voltage 4160.0;
	secondary_voltage 480.0;
	resistance 0.0127;
	reactance 0.0272;
}
object transformer_configuration {
	name tc9999;
	connect_type DELTA_GWYE;
	install_type PADMOUNT;
	power_rating 5.0 MVA;
	primary_voltage 115.0;
	secondary_voltage 4160.0;
	resistance 0.01;
	reactance 0.08;
}

object regulator_configuration {
	name rc501;
	connect_type WYE_WYE;
	band_center 2400.000;
	band_width 40.0;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 700;
	power_transducer_ratio 20;
	compensator_r_setting_A 3.0;
	compensator_x_setting_A 7.5;
	CT_phase A;
	PT_phase A;
	regulation 0.10;
	Control OUTPUT_VOLTAGE;
	Type A;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}
object regulator_configuration {
	name rc502;
	connect_type WYE_WYE;
	band_center 2400.000;
	band_width 40.0;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 50;
	power_transducer_ratio 20;
	compensator_r_setting_A 0.4;
	compensator_x_setting_A 0.4;
	CT_phase A;
	PT_phase A;
	regulation 0.10;
	Control OUTPUT_VOLTAGE;
	Type A;
	tap_pos_A -1;
	tap_pos_B 0;
	tap_pos_C 0;
}
object regulator_configuration {
	name rc503;
	connect_type WYE_WYE;
	band_center 2400.000;
	band_width 20.0;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 50;
	power_transducer_ratio 20;
	compensator_r_setting_A 0.4;
	compensator_r_setting_C 0.4;
	compensator_x_setting_A 0.4;
	compensator_x_setting_C 0.4;
	CT_phase AC;
	PT_phase AC;
	regulation 0.10;
	Control OUTPUT_VOLTAGE;
	Type A;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C -1;
}
object regulator_configuration {
	name rc504;
	connect_type WYE_WYE;
	band_center 2400.000;
	band_width 40.0;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 300;
	power_transducer_ratio 20;
	compensator_r_setting_A 0.6;
	compensator_r_setting_B 1.4;
	compensator_r_setting_C 0.2;
	compensator_x_setting_A 1.3;
	compensator_x_setting_B 2.6;
	compensator_x_setting_C 1.4;
	CT_phase ABC;
	PT_phase ABC;
	regulation 0.10;
	Control OUTPUT_VOLTAGE;
	Type A;
	tap_pos_A 8;
	tap_pos_B 1;
	tap_pos_C 5;
}
object node {
	name node_3;
	groupid nodevolts;
	phases CN;
	latitude 35N23.076; 
	longitude 119W0.132;
	nominal_voltage 2401.7771;
}
object pole {
     phases ABCN;
     latitude 35N23.117; 
     longitude 119W0.031;
     name node_8;
	 groupid nodevolts;
     nominal_voltage 2401.7771;
     configuration pole_steel;
     weather weather;
}
object pole {
     phases ABCN;
     latitude 35N23.117; 
     longitude 118W59.971;
     name node_13;
	 groupid nodevolts;
     nominal_voltage 2401.7771;
     configuration pole_default;
     weather weather;
}

object substation {
     name node_14;
     bustype SWING;
	 groupid nodevolts;
	 base_power 100 MVA;
	 reference_phase PHASE_A;
	 phases AN;
	 latitude 35N23.224; 
	 longitude 119W0.031;
	 nominal_voltage 2401.7771;
}
object meter {
     name substation_meter;
     parent node_14;
	 groupid nodevolts;
	 phases AN;
	 latitude 35N23.224; 
	 longitude 119W0.031;
	 nominal_voltage 2401.7771;
}

object node {
	name node_15;
	groupid nodevolts;
	phases CN;
	latitude 35N23.076; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
}
object node {
	name node_18;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.253; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
}
object pole {
	name node_21;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.302; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
	configuration pole_steel;
	weather weather;
}
object pole {
	name node_23;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.343; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
	configuration pole_default;
	weather weather;
}
object node {
	name node_25;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.388; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
}
object node {
	name node_26;
	groupid nodevolts;
	phases ACN;
	latitude 35N23.388; 
	longitude 119W0.041;
	nominal_voltage 2401.7771;
}
object node {
	name node_27;
	groupid nodevolts;
	phases ACN;
	latitude 35N23.388; 
	longitude 119W0.097;
	nominal_voltage 2401.7771;
}
object node {
	name node_36;
	groupid nodevolts;
	phases ABN;
	latitude 35N23.146; 
	longitude 118W59.895;
	nominal_voltage 2401.7771;
}
object node {
	name node_40;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.294; 
	longitude 118W59.895;
	nominal_voltage 2401.7771;
}
object node {
	name node_44;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.368; 
	longitude 118W59.895;
	nominal_voltage 2401.7771;
}
object node {
	name node_54;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.117; 
	longitude 118W59.824;
	nominal_voltage 2401.7771;
}
object node {
	name node_57;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.175; 
	longitude 118W59.824;
	nominal_voltage 2401.7771;
}
object node {
	name node_61;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.116; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_67;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_72;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.364; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_78;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.308; 
	longitude 118W59.475;
	nominal_voltage 2401.7771;
}
object node {
	name node_81;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.158; 
	longitude 118W59.528;
	nominal_voltage 2401.7771;
}
object node {
	name node_89;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.216; 
	longitude 118W59.718;
	nominal_voltage 2401.7771;
}
object node {
	name node_91;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.216; 
	longitude 118W59.764;
	nominal_voltage 2401.7771;
}
object node {
	name node_93;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.216; 
	longitude 118W59.809;
	nominal_voltage 2401.7771;
}
object node {
	name node_97;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_101;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.643;
	nominal_voltage 2401.7771;
}
object node {
	name node_105;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.495; 
	longitude 118W59.643;
	nominal_voltage 2401.7771;
}
object node {
	name node_108;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.549; 
	longitude 118W59.643;
	nominal_voltage 2401.7771;
}
object node {
	name node_110;
	groupid nodevolts;
	phases AN;
	latitude 35N23.549; 
	longitude 118W59.491;
	nominal_voltage 2401.7771;
}
object node {
	name node_135;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.164; 
	longitude 119W0.189;
	nominal_voltage 2401.7771;
}
object node {
	name node_149;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.643;
	nominal_voltage 2401.7771;
}
object node {
	name node_150;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.471; 
	longitude 118W59.86;
	nominal_voltage 2401.7771;
	bustype SWING;
	voltage_A 2401.777120+0.000000j;
	voltage_B -1200.888560-2080.000000j;
	voltage_C -1200.888560+2080.000000j;
}
object node {
	name node_151;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.643;
	nominal_voltage 2401.7771;
}
object node {
	name node_152;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.184;
	nominal_voltage 2401.7771;
}
object node {
	name node_160;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.164; 
	longitude 119W0.189;
	nominal_voltage 2401.7771;
}
object node {
	name node_197;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.117; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
}
object node {
	name node_250;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_300;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_450;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.116; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_610;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.154; 
	longitude 119W0.031;
	nominal_voltage 2401.7771;
}
object node {
	name node_901;
	groupid nodevolts;
	phases AN;
	latitude 35N23.388; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
}
object node {
	name node_2501;
	groupid nodevolts;
	phases ACN;
	latitude 35N23.116; 
	longitude 118W59.572;
	nominal_voltage 2401.7771;
}
object node {
	name node_6101;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.164; 
	longitude 119W0.189;
	nominal_voltage 2401.7771;
}
object node {
	name node_15001;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.141; 
	longitude 118W59.679;
	nominal_voltage 2401.7771;
}
object node {
	name node_16001;
	groupid nodevolts;
	phases ABCN;
	latitude 35N23.253; 
	longitude 118W59.971;
	nominal_voltage 2401.7771;
}
object load {
	name load_1;
	groupid area_A;
	phases ABCN;
	latitude 35N23.117; 
	longitude 119W0.132;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_2;
	groupid area_A;
	phases BN;
	latitude 35N23.146; 
	longitude 119W0.132;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_4;
	groupid area_A;
	phases CN;
	latitude 35N23.043; 
	longitude 119W0.132;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_5;
	groupid area_A;
	phases CN;
	latitude 35N23.076; 
	longitude 119W0.066;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_6;
	groupid area_A;
	phases CN;
	latitude 35N23.076; 
	longitude 119W0.016;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_7;
	groupid area_A;
	phases ABCN;
	latitude 35N23.117; 
	longitude 119W0.071;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_9;
	groupid area_A;
	phases AN;
	latitude 35N23.154; 
	longitude 119W0.031;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_10;
	groupid area_A;
	phases AN;
	latitude 35N23.183; 
	longitude 119W0.031;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_11;
	groupid area_A;
	phases AN;
	latitude 35N23.224; 
	longitude 119W0.082;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_12;
	groupid area_A;
	phases BN;
	latitude 35N23.08; 
	longitude 119W0.031;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_16;
	groupid area_A;
	phases CN;
	latitude 35N23.014; 
	longitude 118W59.971;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_17;
	groupid area_A;
	phases CN;
	latitude 35N23.076; 
	longitude 118W59.9;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_19;
	groupid area_A;
	phases AN;
	latitude 35N23.253; 
	longitude 118W59.92;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_20;
	groupid area_A;
	phases AN;
	latitude 35N23.199; 
	longitude 118W59.92;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_22;
	groupid area_A;
	phases BN;
	latitude 35N23.302; 
	longitude 119W0.076;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_24;
	groupid area_A;
	phases CN;
	latitude 35N23.343; 
	longitude 119W0.082;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_28;
	groupid area_A;
	phases ABCN;
	latitude 35N23.421; 
	longitude 118W59.971;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_29;
	groupid area_A;
	phases ABCN;
	latitude 35N23.471; 
	longitude 118W59.971;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_30;
	groupid area_A;
	phases ABCN;
	latitude 35N23.471; 
	longitude 118W59.9;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_31;
	groupid area_A;
	phases CN;
	latitude 35N23.425; 
	longitude 119W0.041;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_32;
	groupid area_A;
	phases CN;
	latitude 35N23.475; 
	longitude 119W0.041;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_33;
	groupid area_A;
	phases AN;
	latitude 35N23.471; 
	longitude 119W0.097;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_34;
	groupid area_A;
	phases CN;
	latitude 35N23.092; 
	longitude 118W59.971;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_35;
	groupid area_B;
	phases ABCD;
	latitude 35N23.253; 
	longitude 118W59.895;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_37;
	groupid area_B;
	phases AN;
	latitude 35N23.146; 
	longitude 118W59.955;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_38;
	groupid area_B;
	phases BN;
	latitude 35N23.146; 
	longitude 118W59.844;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_39;
	groupid area_B;
	phases BN;
	latitude 35N23.092; 
	longitude 118W59.844;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_41;
	groupid area_B;
	phases CN;
	latitude 35N23.294; 
	longitude 118W59.829;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_42;
	groupid area_B;
	phases ABCN;
	latitude 35N23.335; 
	longitude 118W59.895;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_43;
	groupid area_B;
	phases BN;
	latitude 35N23.335; 
	longitude 118W59.794;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_45;
	groupid area_B;
	phases AN;
	latitude 35N23.368; 
	longitude 118W59.855;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_46;
	groupid area_B;
	phases AN;
	latitude 35N23.368; 
	longitude 118W59.794;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_47;
	groupid area_B;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.895;
	constant_power_A 0+0j;
	constant_power_B 0+0j;
	constant_power_C 0+0j;	
	constant_current_A 0+0j;
	constant_current_B 0+0j;
	constant_current_C 0+0j;		
	constant_impedance_A 0+0j;
	constant_impedance_B 0+0j;
	constant_impedance_C 0+0j;			
	nominal_voltage 2401.7771;
}
object load {
	name load_48;
	groupid area_B;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.925;
	constant_power_A 0+0j;
	constant_power_B 0+0j;
	constant_power_C 0+0j;	
	constant_current_A 0+0j;
	constant_current_B 0+0j;
	constant_current_C 0+0j;	
	constant_impedance_A 0+0j;
	constant_impedance_B 0+0j;
	constant_impedance_C 0+0j;		
	nominal_voltage 2401.7771;
}
object load {
	name load_49;
	groupid area_B;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.844;
	constant_power_A 0+0j;
	constant_power_B 0+0j;
	constant_power_C 0+0j;	
	constant_current_A 0+0j;
	constant_current_B 0+0j;
	constant_current_C 0+0j;	
	constant_impedance_A 0+0j;
	constant_impedance_B 0+0j;
	constant_impedance_C 0+0j;		
	nominal_voltage 2401.7771;
}
object load {
	name load_50;
	groupid area_B;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.794;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_51;
	groupid area_B;
	phases ABCN;
	latitude 35N23.409; 
	longitude 118W59.744;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_52;
	groupid area_C;
	phases ABCN;
	latitude 35N23.117; 
	longitude 118W59.89;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_53;
	groupid area_C;
	phases ABCN;
	latitude 35N23.117; 
	longitude 118W59.85;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_55;
	groupid area_C;
	phases ABCN;
	latitude 35N23.105; 
	longitude 118W59.771;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_56;
	groupid area_C;
	phases ABCN;
	latitude 35N23.092; 
	longitude 118W59.718;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_58;
	groupid area_C;
	phases BN;
	latitude 35N23.175; 
	longitude 118W59.875;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_59;
	groupid area_C;
	phases BN;
	latitude 35N23.175; 
	longitude 118W59.925;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_60;
	groupid area_C;
	phases ABCN;
	latitude 35N23.141; 
	longitude 118W59.679;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_62;
	groupid area_C;
	phases ABCN;
	latitude 35N23.18; 
	longitude 118W59.665;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_63;
	groupid area_C;
	phases ABCN;
	latitude 35N23.208; 
	longitude 118W59.655;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_64;
	groupid area_C;
	phases ABCN;
	latitude 35N23.263; 
	longitude 118W59.636;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_65;
	groupid area_C;
	phases ABCD;
	latitude 35N23.282; 
	longitude 118W59.718;
	constant_power_A 0+0j;
	constant_power_B 0+0j;
	constant_power_C 0+0j;
	constant_current_A 0+0j;
	constant_current_B 0+0j;
	constant_current_C 0+0j;		
	constant_impedance_A 0+0j;
	constant_impedance_B 0+0j;
	constant_impedance_C 0+0j;			
	nominal_voltage 2401.7771;
}
object load {
	name load_66;
	groupid area_C;
	phases ABCN;
	latitude 35N23.334; 
	longitude 118W59.7;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_68;
	groupid area_D;
	phases AN;
	latitude 35N23.409; 
	longitude 118W59.532;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_69;
	groupid area_D;
	phases AN;
	latitude 35N23.409; 
	longitude 118W59.476;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_70;
	groupid area_D;
	phases AN;
	latitude 35N23.394; 
	longitude 118W59.413;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_71;
	groupid area_D;
	phases AN;
	latitude 35N23.382; 
	longitude 118W59.36;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_73;
	groupid area_D;
	phases CN;
	latitude 35N23.351; 
	longitude 118W59.519;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_74;
	groupid area_D;
	phases CN;
	latitude 35N23.335; 
	longitude 118W59.451;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_75;
	groupid area_D;
	phases CN;
	latitude 35N23.317; 
	longitude 118W59.373;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_76;
	groupid area_D;
	phases ABCD;
	latitude 35N23.331; 
	longitude 118W59.572;
	constant_power_A 0+0j;
	constant_power_B 0+0j;
	constant_power_C 0+0j;	
	constant_current_A 0+0j;
	constant_current_B 0+0j;
	constant_current_C 0+0j;	
	constant_impedance_A 0+0j;
	constant_impedance_B 0+0j;
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_77;
	groupid area_D;
	phases ABCN;
	latitude 35N23.313; 
	longitude 118W59.495;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_79;
	groupid area_D;
	phases ABCN;
	latitude 35N23.298; 
	longitude 118W59.432;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_80;
	groupid area_D;
	phases ABCN;
	latitude 35N23.233; 
	longitude 118W59.502;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_82;
	groupid area_D;
	phases ABCN;
	latitude 35N23.118; 
	longitude 118W59.542;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_83;
	groupid area_D;
	phases ABCN;
	latitude 35N23.107; 
	longitude 118W59.493;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_84;
	groupid area_D;
	phases CN;
	latitude 35N23.127; 
	longitude 118W59.397;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_85;
	groupid area_D;
	phases CN;
	latitude 35N23.202; 
	longitude 118W59.371;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_86;
	groupid area_D;
	phases ABCN;
	latitude 35N23.216; 
	longitude 118W59.572;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_87;
	groupid area_D;
	phases ABCN;
	latitude 35N23.216; 
	longitude 118W59.663;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_88;
	groupid area_D;
	phases AN;
	latitude 35N23.243; 
	longitude 118W59.653;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_90;
	groupid area_D;
	phases BN;
	latitude 35N23.251; 
	longitude 118W59.706;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_92;
	groupid area_D;
	phases CN;
	latitude 35N23.263; 
	longitude 118W59.747;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_94;
	groupid area_D;
	phases ABCN;
	latitude 35N23.259; 
	longitude 118W59.794;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_95;
	groupid area_D;
	phases ABCN;
	latitude 35N23.216; 
	longitude 118W59.87;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_96;
	groupid area_D;
	phases BN;
	latitude 35N23.249; 
	longitude 118W59.87;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_98;
	groupid area_D;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.517;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_99;
	groupid area_D;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.406;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_100;
	groupid area_D;
	phases ABCN;
	latitude 35N23.45; 
	longitude 118W59.345;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_102;
	groupid area_E;
	phases CN;
	latitude 35N23.45; 
	longitude 118W59.597;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_103;
	groupid area_E;
	phases CN;
	latitude 35N23.45; 
	longitude 118W59.532;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_104;
	groupid area_E;
	phases CN;
	latitude 35N23.45; 
	longitude 118W59.391;
	constant_power_C 0+0j;	
	constant_current_C 0+0j;	
	constant_impedance_C 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_106;
	groupid area_E;
	phases BN;
	latitude 35N23.495; 
	longitude 118W59.597;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_107;
	groupid area_E;
	phases BN;
	latitude 35N23.495; 
	longitude 118W59.481;
	constant_power_B 0+0j;	
	constant_current_B 0+0j;	
	constant_impedance_B 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_109;
	groupid area_E;
	phases AN;
	latitude 35N23.549; 
	longitude 118W59.552;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_111;
	groupid area_E;
	phases AN;
	latitude 35N23.643; 
	longitude 118W59.491;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_112;
	groupid area_E;
	phases AN;
	latitude 35N23.549; 
	longitude 118W59.466;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_113;
	groupid area_E;
	phases AN;
	latitude 35N23.549; 
	longitude 118W59.36;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object load {
	name load_114;
	groupid area_E;
	phases AN;
	latitude 35N23.549; 
	longitude 118W59.295;
	constant_power_A 0+0j;	
	constant_current_A 0+0j;	
	constant_impedance_A 0+0j;	
	nominal_voltage 2401.7771;
}
object overhead_line {
	name line1to2;
	phases BN;
	from load_1;
	to load_2;
	length 175.00;
	configuration lc310;
}
object overhead_line {
	name line1to3;
	phases CN;
	from load_1;
	to node_3;
	length 250.00;
	configuration lc311;
}
object overhead_line {
	name line1to7;
	phases ABCN;
	from load_1;
	to load_7;
	length 300.00;
	configuration lc301;
}
object overhead_line {
	name line3to4;
	phases CN;
	from node_3;
	to load_4;
	length 200.00; 
	configuration lc311;
}
object overhead_line {
	name line3to5;
	phases CN;
	from node_3;
	to load_5;
	length 325.00;
	configuration lc311;
}
object overhead_line {
	name line5to6;
	phases CN;
	from load_5;
	to load_6;
	length 250.00;
	configuration lc311;
}
object overhead_line {
	name line7to8;
	phases ABCN;
	from load_7;
	to node_8;
	length 200.00;
	configuration lc301;
}
object overhead_line {
	name line8to12;
	phases BN;
	from node_8;
	to load_12;
	length 225.00;
	configuration lc310;
}
object overhead_line {
	name line8to9;
	phases AN;
	from node_8;
	to load_9;
	length 225.00;
	configuration lc309;
}
object overhead_line {
	name line8to13;
	phases ABCN;
	from node_8;
	to node_13;
	length 300.00;
	configuration lc301;
}
object overhead_line {
	name line901to14;
	phases AN;
	from node_901;
	to node_14;
	length 425.00;
	configuration lc309;
}
object overhead_line {
	name line13to34;
	phases CN;
	from node_13;
	to load_34;
	length 150.00;
	configuration lc311;
}
object overhead_line {
	name line13to18;
	phases ABCN;
	from node_13;
	to node_18;
	length 825.00;
	configuration lc302;
}
object overhead_line {
	name line14to11;
	phases AN;
	from substation_meter;
	to load_11;
	length 250.00;
	configuration lc309;
}
object overhead_line {
	name line14to10;
	phases AN;
	from substation_meter;
	to load_10;
	length 250.00;
	configuration lc309;
}
object overhead_line {
	name line15to16;
	phases CN;
	from node_15;
	to load_16;
	length 375.00;
	configuration lc311;
}
object overhead_line {
	name line15to17;
	phases CN;
	from node_15;
	to load_17;
	length 350.00;
	configuration lc311;
}
object overhead_line {
	name line18to19;
	phases AN;
	from node_18;
	to load_19;
	length 250.00;
	configuration lc309;
}
object overhead_line {
	name line18to21;
	phases ABCN;
	from node_18;
	to node_21;
	length 300.00;
	configuration lc302;
}
object overhead_line {
	name line19to20;
	phases AN;
	from load_19;
	to load_20;
	length 325.00;
	configuration lc309;
}
object overhead_line {
	name line21to22;
	phases BN;
	from node_21;
	to load_22;
	length 525.00;
	configuration lc310;
}
object overhead_line {
	name line21to23;
	phases ABCN;
	from node_21;
	to node_23;
	length 250.00;
	configuration lc302;
}
object overhead_line {
	name line23to24;
	phases CN;
	from node_23;
	to load_24;
	length 550.00;
	configuration lc311;
}
object overhead_line {
	name line23to25;
	phases ABCN;
	from node_23;
	to node_25;
	length 275.00;
	configuration lc302;
}
object overhead_line {
	name line2501to26;
	phases ACN;
	from node_2501;
	to node_26;
	length 350.00;
	configuration lc307;
}
object overhead_line {
	name line25to28;
	phases ABCN;
	from node_25;
	to load_28;
	length 200.00;
	configuration lc302;
}
object overhead_line {
	name line26to27;
	phases ACN;
	from node_26;
	to node_27;
	length 275.00;
	configuration lc307;
}
object overhead_line {
	name line26to31;
	phases CN;
	from node_26;
	to load_31;
	length 225.00;
	configuration lc311;
}
object overhead_line {
	name line27to33;
	phases AN;
	from node_27;
	to load_33;
	length 500.00;
	configuration lc309;
}
object overhead_line {
	name line28to29;
	phases ABCN;
	from load_28;
	to load_29;
	length 300.00;
	configuration lc302;
}
object overhead_line {
	name line29to30;
	phases ABCN;
	from load_29;
	to load_30;
	length 350.00;
	configuration lc302;
}
object overhead_line {
	name line30to250;
	phases ABCN;
	from load_30;
	to node_250;
	length 200.00;
	configuration lc302;
}
object overhead_line {
	name line31to32;
	phases CN;
	from load_31;
	to load_32;
	length 300.00;
	configuration lc311;
}
object overhead_line {
	name line34to15;
	phases CN;
	from load_34;
	to node_15;
	length 100.00;
	configuration lc311;
}
object overhead_line {
	name line35to36;
	phases ABN;
	from load_35;
	to node_36;
	length 650.00;
	configuration lc308;
}
object overhead_line {
	name line35to40;
	phases ABCN;
	from load_35;
	to node_40;
	length 250.00;
	configuration lc301;
}
object overhead_line {
	name line36to37;
	phases AN;
	from node_36;
	to load_37;
	length 300.00;
	configuration lc309;
}
object overhead_line {
	name line36to38;
	phases BN;
	from node_36;
	to load_38;
	length 250.00;
	configuration lc310;
}
object overhead_line {
	name line38to39;
	phases BN;
	from load_38;
	to load_39;
	length 325.00;
	configuration lc310;
}
object overhead_line {
	name line40to41;
	phases CN;
	from node_40;
	to load_41;
	length 325.00;
	configuration lc311;
}
object overhead_line {
	name line40to42;
	phases ABCN;
	from node_40;
	to load_42;
	length 250.00;
	configuration lc301;
}
object overhead_line {
	name line42to43;
	phases BN;
	from load_42;
	to load_43;
	length 500.00;
	configuration lc310;
}
object overhead_line {
	name line42to44;
	phases ABCN;
	from load_42;
	to node_44;
	length 200.00;
	configuration lc301;
}
object overhead_line {
	name line44to45;
	phases AN;
	from node_44;
	to load_45;
	length 200.00;
	configuration lc309;
}
object overhead_line {
	name line44to47;
	phases ABCN;
	from node_44;
	to load_47;
	length 250.00;
	configuration lc301;
}
object overhead_line {
	name line45to46;
	phases AN;
	from load_45;
	to load_46;
	length 300.00;
	configuration lc309;
}
object overhead_line {
	name line47to48;
	phases ABCN;
	from load_47;
	to load_48;
	length 150.00;
	configuration lc304;
}
object overhead_line {
	name line47to49;
	phases ABCN;
	from load_47;
	to load_49;
	length 250.00;
	configuration lc304;
}
object overhead_line {
	name line49to50;
	phases ABCN;
	from load_49;
	to load_50;
	length 250.00;
	configuration lc304;
}
object overhead_line {
	name line50to51;
	phases ABCN;
	from load_50;
	to load_51;
	length 250.00;
	configuration lc304;
}
object overhead_line {
	name line51to151;
	phases ABCN;
	from load_51;
	to node_151;
	length 500.00;
	configuration lc304;
}
object overhead_line {
	name line52to53;
	phases ABCN;
	from load_52;
	to load_53;
	length 200.00;
	configuration lc301;
}
object overhead_line {
	name line53to54;
	phases ABCN;
	from load_53;
	to node_54;
	length 125.00;
	configuration lc301;
}
object overhead_line {
	name line54to55;
	phases ABCN;
	from node_54;
	to load_55;
	length 275.00;
	configuration lc301;
}
object overhead_line {
	name line54to57;
	phases ABCN;
	from node_54;
	to node_57;
	length 350.00;
	configuration lc303;
}
object overhead_line {
	name line55to56;
	phases ABCN;
	from load_55;
	to load_56;
	length 275.00;
	configuration lc301;
}
object overhead_line {
	name line57to58;
	phases BN;
	from node_57;
	to load_58;
	length 250.00;
	configuration lc310;
}
object overhead_line {
	name line57to60;
	phases ABCN;
	from node_57;
	to load_60;
	length 750.00;
	configuration lc303;
}
object overhead_line {
	name line58to59;
	phases BN;
	from load_58;
	to load_59;
	length 250.00;
	configuration lc310;
}
object overhead_line {
	name line60to61;
	phases ABCN;
	from load_60;
	to node_61;
	length 550.00;
	configuration lc305;
}
object underground_line {
	name line60to62;
	phases ABC;
	from load_60;
	to load_62;
	length 250.00;
	configuration lc312;
}
object underground_line {
	name line62to63;
	phases ABC;
	from load_62;
	to load_63;
	length 175.00;
	configuration lc312;
}
object underground_line {
	name line63to64;
	phases ABC;
	from load_63;
	to load_64;
	length 350.00;
	configuration lc312;
}
object underground_line {
	name line64to65;
	phases ABC;
	from load_64;
	to load_65;
	length 425.00;
	configuration lc312;
}
object underground_line {
	name line65to66;
	phases ABC;
	from load_65;
	to load_66;
	length 325.00;
	configuration lc312;
}
object overhead_line {
	name line67to68;
	phases AN;
	from node_67;
	to load_68;
	length 200.00;
	configuration lc309;
}
object overhead_line {
	name line67to72;
	phases ABCN;
	from node_67;
	to node_72;
	length 275.00;
	configuration lc303;
}
object overhead_line {
	name line67to97;
	phases ABCN;
	from node_67;
	to node_97;
	length 250.00;
	configuration lc303;
}
object overhead_line {
	name line68to69;
	phases AN;
	from load_68;
	to load_69;
	length 275.00;
	configuration lc309;
}
object overhead_line {
	name line69to70;
	phases AN;
	from load_69;
	to load_70;
	length 325.00;
	configuration lc309;
}
object overhead_line {
	name line70to71;
	phases AN;
	from load_70;
	to load_71;
	length 275.00;
	configuration lc309;
}
object overhead_line {
	name line72to73;
	phases CN;
	from node_72;
	to load_73;
	length 275.00;
	configuration lc311;
}
object overhead_line {
	name line72to76;
	phases ABCN;
	from node_72;
	to load_76;
	length 200.00;
	configuration lc303;
}
object overhead_line {
	name line73to74;
	phases CN;
	from load_73;
	to load_74;
	length 350.00;
	configuration lc311;
}
object overhead_line {
	name line74to75;
	phases CN;
	from load_74;
	to load_75;
	length 400.00;
	configuration lc311;
}
object overhead_line {
	name line76to77;
	phases ABCN;
	from load_76;
	to load_77;
	length 400.00;
	configuration lc306;
}
object overhead_line {
	name line76to86;
	phases ABCN;
	from load_76;
	to load_86;
	length 700.00;
	configuration lc303;
}
object overhead_line {
	name line77to78;
	phases ABCN;
	from load_77;
	to node_78;
	length 100.00;
	configuration lc306;
}
object overhead_line {
	name line78to79;
	phases ABCN;
	from node_78;
	to load_79;
	length 225.00;
	configuration lc306;
}
object overhead_line {
	name line78to80;
	phases ABCN;
	from node_78;
	to load_80;
	length 475.00;
	configuration lc306;
}
object overhead_line {
	name line80to81;
	phases ABCN;
	from load_80;
	to node_81;
	length 475.00;
	configuration lc306;
}
object overhead_line {
	name line81to82;
	phases ABCN;
	from node_81;
	to load_82;
	length 250.00;
	configuration lc306;
}
object overhead_line {
	name line81to84;
	phases CN;
	from node_81;
	to load_84;
	length 675.00;
	configuration lc311;
}
object overhead_line {
	name line82to83;
	phases ABCN;
	from load_82;
	to load_83;
	length 250.00;
	configuration lc306;
}
object overhead_line {
	name line84to85;
	phases CN;
	from load_84;
	to load_85;
	length 475.00;
	configuration lc311;
}
object overhead_line {
	name line86to87;
	phases ABCN;
	from load_86;
	to load_87;
	length 450.00;
	configuration lc306;
}
object overhead_line {
	name line87to88;
	phases AN;
	from load_87;
	to load_88;
	length 175.00;
	configuration lc309;
}
object overhead_line {
	name line87to89;
	phases ABCN;
	from load_87;
	to node_89;
	length 275.00;
	configuration lc306;
}
object overhead_line {
	name line89to90;
	phases BN;
	from node_89;
	to load_90;
	length 225.00;
	configuration lc310;
}
object overhead_line {
	name line89to91;
	phases ABCN;
	from node_89;
	to node_91;
	length 225.00;
	configuration lc306;
}
object overhead_line {
	name line91to92;
	phases CN;
	from node_91;
	to load_92;
	length 300.00;
	configuration lc311;
}
object overhead_line {
	name line91to93;
	phases ABCN;
	from node_91;
	to node_93;
	length 225.00;
	configuration lc306;
}
object overhead_line {
	name line93to94;
	phases ABCN;
	from node_93;
	to load_94;
	length 275.00;
	configuration lc306;
}
object overhead_line {
	name line93to95;
	phases ABCN;
	from node_93;
	to load_95;
	length 300.00;
	configuration lc306;
}
object overhead_line {
	name line95to96;
	phases BN;
	from load_95;
	to load_96;
	length 200.00;
	configuration lc310;
}
object overhead_line {
	name line97to98;
	phases ABCN;
	from node_97;
	to load_98;
	length 275.00;
	configuration lc303;
}
object overhead_line {
	name line98to99;
	phases ABCN;
	from load_98;
	to load_99;
	length 550.00;
	configuration lc303;
}
object overhead_line {
	name line99to100;
	phases ABCN;
	from load_99;
	to load_100;
	length 300.00;
	configuration lc303;
}
object overhead_line {
	name line100to450;
	phases ABCN;
	from load_100;
	to node_450;
	length 800.00;
	configuration lc303;
}
object overhead_line {
	name line101to102;
	phases CN;
	from node_101;
	to load_102;
	length 225.00;
	configuration lc311;
}
object overhead_line {
	name line101to105;
	phases ABCN;
	from node_101;
	to node_105;
	length 275.00;
	configuration lc303;
}
object overhead_line {
	name line102to103;
	phases CN;
	from load_102;
	to load_103;
	length 325.00;
	configuration lc311;
}
object overhead_line {
	name line103to104;
	phases CN;
	from load_103;
	to load_104;
	length 700.00;
	configuration lc311;
}
object overhead_line {
	name line105to106;
	phases BN;
	from node_105;
	to load_106;
	length 225.00;
	configuration lc310;
}
object overhead_line {
	name line105to108;
	phases ABCN;
	from node_105;
	to node_108;
	length 325.00;
	configuration lc303;
}
object overhead_line {
	name line106to107;
	phases BN;
	from load_106;
	to load_107;
	length 575.00;
	configuration lc310;
}
object overhead_line {
	name line108to109;
	phases AN;
	from node_108;
	to load_109;
	length 450.00;
	configuration lc309;
}
object overhead_line {
	name line108to300;
	phases ABCN;
	from node_108;
	to node_300;
	length 1000.00;
	configuration lc303;
}
object overhead_line {
	name line109to110;
	phases AN;
	from load_109;
	to node_110;
	length 300.00;
	configuration lc309;
}
object overhead_line {
	name line110to111;
	phases AN;
	from node_110;
	to load_111;
	length 575.00;
	configuration lc309;
}
object overhead_line {
	name line110to112;
	phases AN;
	from node_110;
	to load_112;
	length 125.00;
	configuration lc309;
}
object overhead_line {
	name line112to113;
	phases AN;
	from load_112;
	to load_113;
	length 525.00;
	configuration lc309;
}
object overhead_line {
	name line113to114;
	phases AN;
	from load_113;
	to load_114;
	length 325.00;
	configuration lc309;
}
object overhead_line {
	name line135to35;
	phases ABCN;
	from node_135;
	to load_35;
	length 375.00;
	configuration lc304;
}
object overhead_line {
	name line149to1;
	phases ABCN;
	from node_149;
	to load_1;
	length 400.00;
	configuration lc301;
}
object overhead_line {
	name line152to52;
	phases ABCN;
	from node_152;
	to load_52;
	length 400.00;
	configuration lc301;
}
object overhead_line {
	name line16001to67;
	phases ABCN;
	from node_16001;
	to node_67;
	length 350.00;
	configuration lc306;
}
object overhead_line {
	name line197to101;
	phases ABCN;
	from node_197;
	to node_101;
	length 250.00;
	configuration lc303;
}
object transformer {
	name trans6101to610;
	phases ABCN;
	from node_6101;
	to node_610;
	configuration tc500;
}
object regulator {
	name reg150to15001;
	phases ABCN;
	from node_150;
	to node_15001;
	configuration rc501;
}
object regulator {
	name reg9to901;
	phases AN;
	from load_9;
	to node_901;
	configuration rc502;
}
object regulator {
	name reg25to2501;
	phases ACN;
	from node_25;
	to node_2501;
	configuration rc503;
}
object regulator {
	name reg160to16001;
	phases ABCN;
	from node_160;
	to node_16001;
	configuration rc504;
}
object switch {
	name sw13to152;
	phases ABCN;
	from node_13;
	to node_152;
	status CLOSED;
}
object switch {
	name sw18to135;
	phases ABCN;
	from node_18;
	to node_135;
	status CLOSED;
}
object switch {
	name sw54to94;
	phases ABCN;
	from node_54;
	to load_94;
	status OPEN;
}
object switch {
	name sw60to160;
	phases ABCN;
	from load_60;
	to node_160;
	status CLOSED;
}
object switch {
	name sw61to6101;
	phases ABCN;
	from node_61;
	to node_6101;
	status CLOSED;
}
object switch {
	name sw97to197;
	phases ABCN;
	from node_97;
	to node_197;
	status CLOSED;
}
object switch {
	name sw151to300;
	phases ABCN;
	from node_151;
	to node_300;
	status OPEN;
}
object switch {
	name sw15001to149;
	phases ABCN;
	from node_15001;
	to node_149;
	status CLOSED;
}
object capacitor {
	name cap_83;
	parent load_83;
	phases ABC;
	latitude 35N23.107; 
	longitude 118W59.493;
	phases_connected ABC;
	nominal_voltage 2401.7771;
	control MANUAL;
	capacitor_A 200000.0000;
	capacitor_B 200000.0000;
	capacitor_C 200000.0000;
	switchA OPEN;
	switchB OPEN;
	switchC OPEN;
};
object capacitor {
	name cap_88;
	parent load_88;
	phases A;
	latitude 35N23.243; 
	longitude 118W59.653;
	phases_connected A;
	nominal_voltage 2401.7771;
	control MANUAL;
	capacitor_A 50000.0000;
	switchA OPEN;
};
object capacitor {
	name cap_90;
	parent load_90;
	phases B;
	latitude 35N23.251; 
	longitude 118W59.706;
	phases_connected B;
	nominal_voltage 2401.7771;
	control MANUAL;
	capacitor_B 50000.0000;
	switchB OPEN;
};
object capacitor {
	name cap_92;
	parent load_92;
	phases C;
	latitude 35N23.263; 
	longitude 118W59.747;
	phases_connected C;
	nominal_voltage 2401.7771;
	control MANUAL;
	capacitor_C 50000.0000;
	switchC OPEN;
};


object node {
	name node_251;
	groupid nodevolts;
	phases ABCN;
	nominal_voltage 2401.7771;
	bustype SWING;
	voltage_A 2401.777120+0.000000j;
	voltage_B -1200.888560-2080.000000j;
	voltage_C -1200.888560+2080.000000j;
}
object node {
	name node_350;
	groupid nodevolts;
	phases ABCN;
	nominal_voltage 2401.7771;
	bustype SWING;
	voltage_A 2401.777120+0.000000j;
	voltage_B -1200.888560-2080.000000j;
	voltage_C -1200.888560+2080.000000j;
}

object node {
	name node_451;
	groupid nodevolts;
	phases ABCN;
	nominal_voltage 2401.7771;
	bustype SWING;
	voltage_A 2401.777120+0.000000j;
	voltage_B -1200.888560-2080.000000j;
	voltage_C -1200.888560+2080.000000j;
}
object node {
	name node_195;
	groupid nodevolts;
	phases ABCN;
	nominal_voltage 2401.7771;
	bustype SWING;
	voltage_A 2401.777120+0.000000j;
	voltage_B -1200.888560-2080.000000j;
	voltage_C -1200.888560+2080.000000j;
}

object switch {
	name sw250to251;
	phases ABCN;
	from node_250;
	to node_251;
	status OPEN;
}
object switch {
	name sw300to350;
	phases ABCN;
	from node_300;
	to node_350;
	status OPEN;
}
object switch {
	name sw450to451;
	phases ABCN;
	from node_450;
	to node_451;
	status OPEN;
}
object switch {
	name sw95to195;
	phases ABCN;
	from load_95;
	to node_195;
	status OPEN;
}




module residential;
object transformer_configuration {
	name xfmr_config;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerA_rating 75;
	powerB_rating 75;
	powerC_rating 75;
	primary_voltage 2401;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}



//global int32 SEQ_CUSTID 0;




object transformer {
	name xfrm_1A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_1;
	to node_1A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_1A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_1A;
	name meter_1;
	latitude 35N23:7.02;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_1A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_1;
	name house_1;
	weather weather;
	floor_area +1541.35 sf;
	gross_wall_area +1282.23 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +280.694 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +108.848 Btu/degF/h;
	UA +389.543 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4285.51 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.6122 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2647.31 Btu/degF;
	mass_heat_coeff +6535.82 Btu/degF/h;
	mass_temperature +69.6122 degF;
	air_volume +12330.8 cf;
	air_mass +906.315 lb;
	air_heat_capacity +653.09 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_1A;
	name meter_2;
	latitude 35N23:7.02;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_1A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_2;
	name house_2;
	weather weather;
	floor_area +1529.1 sf;
	gross_wall_area +1277.12 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +279.141 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.983 Btu/degF/h;
	UA +387.124 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4270.42 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2508 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2626.26 Btu/degF;
	mass_heat_coeff +6500.41 Btu/degF/h;
	mass_temperature +75.2508 degF;
	air_volume +12232.8 cf;
	air_mass +899.11 lb;
	air_heat_capacity +647.899 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_1A;
	name meter_3;
	latitude 35N23:7.02;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_1A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_3;
	name house_3;
	weather weather;
	floor_area +1448.32 sf;
	gross_wall_area +1242.93 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +268.836 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +102.279 Btu/degF/h;
	UA +371.114 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4169.2 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.1743 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2487.52 Btu/degF;
	mass_heat_coeff +6265.16 Btu/degF/h;
	mass_temperature +75.1743 degF;
	air_volume +11586.5 cf;
	air_mass +851.611 lb;
	air_heat_capacity +613.671 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_1A;
	name meter_4;
	latitude 35N23:7.02;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_1A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_4;
	name house_4;
	weather weather;
	floor_area +1475.86 sf;
	gross_wall_area +1254.69 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +272.361 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +104.224 Btu/degF/h;
	UA +376.585 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4204.06 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.7622 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2534.83 Btu/degF;
	mass_heat_coeff +6345.72 Btu/degF/h;
	mass_temperature +70.7622 degF;
	air_volume +11806.9 cf;
	air_mass +867.806 lb;
	air_heat_capacity +625.341 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_2B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_2;
	to node_2B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_2B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_2B;
	name meter_5;
	latitude 35N23:8.76;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_2B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_5;
	name house_5;
	weather weather;
	floor_area +1456.65 sf;
	gross_wall_area +1246.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +269.904 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +102.867 Btu/degF/h;
	UA +372.771 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4179.78 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.1169 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2501.83 Btu/degF;
	mass_heat_coeff +6289.57 Btu/degF/h;
	mass_temperature +75.1169 degF;
	air_volume +11653.2 cf;
	air_mass +856.51 lb;
	air_heat_capacity +617.201 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_2B;
	name meter_6;
	latitude 35N23:8.76;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_2B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_6;
	name house_6;
	weather weather;
	floor_area +1432.3 sf;
	gross_wall_area +1236.04 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +266.779 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.147 Btu/degF/h;
	UA +367.926 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4148.75 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.5705 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2460.01 Btu/degF;
	mass_heat_coeff +6218.11 Btu/degF/h;
	mass_temperature +72.5705 degF;
	air_volume +11458.4 cf;
	air_mass +842.19 lb;
	air_heat_capacity +606.882 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_4C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_4;
	to node_4C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_4C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_4C;
	name meter_7;
	latitude 35N23:2.58;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_4C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_7;
	name house_7;
	weather weather;
	floor_area +1436.11 sf;
	gross_wall_area +1237.68 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +267.269 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.416 Btu/degF/h;
	UA +368.686 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4153.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.2777 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2466.56 Btu/degF;
	mass_heat_coeff +6229.32 Btu/degF/h;
	mass_temperature +69.2777 degF;
	air_volume +11488.9 cf;
	air_mass +844.434 lb;
	air_heat_capacity +608.499 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_4C;
	name meter_8;
	latitude 35N23:2.58;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_4C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_8;
	name house_8;
	weather weather;
	floor_area +1619.9 sf;
	gross_wall_area +1314.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.602 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.396 Btu/degF/h;
	UA +404.997 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4380.71 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.6707 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2782.22 Btu/degF;
	mass_heat_coeff +6761.21 Btu/degF/h;
	mass_temperature +72.6707 degF;
	air_volume +12959.2 cf;
	air_mass +952.503 lb;
	air_heat_capacity +686.374 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_4C;
	name meter_9;
	latitude 35N23:2.58;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_4C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_9;
	name house_9;
	weather weather;
	floor_area +1548.23 sf;
	gross_wall_area +1285.09 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +281.566 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.334 Btu/degF/h;
	UA +390.9 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4293.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.1985 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2659.13 Btu/degF;
	mass_heat_coeff +6555.67 Btu/degF/h;
	mass_temperature +75.1985 degF;
	air_volume +12385.9 cf;
	air_mass +910.361 lb;
	air_heat_capacity +656.006 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_4C;
	name meter_10;
	latitude 35N23:2.58;
	longitude 119W0:7.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_4C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_10;
	name house_10;
	weather weather;
	floor_area +1300.26 sf;
	gross_wall_area +1177.69 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +249.653 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +91.823 Btu/degF/h;
	UA +341.476 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3975.14 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2671 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2233.23 Btu/degF;
	mass_heat_coeff +5825.15 Btu/degF/h;
	mass_temperature +75.2671 degF;
	air_volume +10402.1 cf;
	air_mass +764.554 lb;
	air_heat_capacity +550.938 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_5C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_5;
	to node_5C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_5C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_5C;
	name meter_11;
	latitude 35N23:4.56;
	longitude 119W0:3.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_5C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_11;
	name house_11;
	weather weather;
	floor_area +1420.15 sf;
	gross_wall_area +1230.78 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +265.217 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +100.289 Btu/degF/h;
	UA +365.506 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4133.16 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.3206 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2439.14 Btu/degF;
	mass_heat_coeff +6182.36 Btu/degF/h;
	mass_temperature +71.3206 degF;
	air_volume +11361.2 cf;
	air_mass +835.049 lb;
	air_heat_capacity +601.736 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_5C;
	name meter_12;
	latitude 35N23:4.56;
	longitude 119W0:3.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_5C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_12;
	name house_12;
	weather weather;
	floor_area +1333.42 sf;
	gross_wall_area +1192.61 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +253.984 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.1645 Btu/degF/h;
	UA +348.149 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4019.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.4459 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2290.18 Btu/degF;
	mass_heat_coeff +5924.75 Btu/degF/h;
	mass_temperature +75.4459 degF;
	air_volume +10667.4 cf;
	air_mass +784.051 lb;
	air_heat_capacity +564.987 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_6C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_6;
	to node_6C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_6C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_6C;
	name meter_13;
	latitude 35N23:4.56;
	longitude 119W0:0.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_6C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_13;
	name house_13;
	weather weather;
	floor_area +1071.38 sf;
	gross_wall_area +1069.02 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +219.097 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +75.6596 Btu/degF/h;
	UA +294.757 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +18000 Btu/h;
	design_cooling_capacity +18000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3649.1 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +105.923 W;
	fan_design_airflow +522.851 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.0407 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1840.12 Btu/degF;
	mass_heat_coeff +5118.15 Btu/degF/h;
	mass_temperature +73.0407 degF;
	air_volume +8571.04 cf;
	air_mass +629.972 lb;
	air_heat_capacity +453.958 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_6C;
	name meter_14;
	latitude 35N23:4.56;
	longitude 119W0:0.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_6C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_14;
	name house_14;
	weather weather;
	floor_area +1620.39 sf;
	gross_wall_area +1314.69 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.663 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.43 Btu/degF/h;
	UA +405.093 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4381.3 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.4587 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2783.06 Btu/degF;
	mass_heat_coeff +6762.6 Btu/degF/h;
	mass_temperature +74.4587 degF;
	air_volume +12963.1 cf;
	air_mass +952.79 lb;
	air_heat_capacity +686.581 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_6C;
	name meter_15;
	latitude 35N23:4.56;
	longitude 119W0:0.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_6C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_15;
	name house_15;
	weather weather;
	floor_area +1741.18 sf;
	gross_wall_area +1362.81 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +305.725 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +122.96 Btu/degF/h;
	UA +428.685 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4522.76 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.618 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2990.52 Btu/degF;
	mass_heat_coeff +7104.05 Btu/degF/h;
	mass_temperature +71.618 degF;
	air_volume +13929.4 cf;
	air_mass +1023.81 lb;
	air_heat_capacity +737.76 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_6C;
	name meter_16;
	latitude 35N23:4.56;
	longitude 119W0:0.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_6C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_16;
	name house_16;
	weather weather;
	floor_area +1677.06 sf;
	gross_wall_area +1337.49 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +297.755 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.432 Btu/degF/h;
	UA +416.187 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4448.37 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.3773 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2880.4 Btu/degF;
	mass_heat_coeff +6923.54 Btu/degF/h;
	mass_temperature +75.3773 degF;
	air_volume +13416.5 cf;
	air_mass +986.113 lb;
	air_heat_capacity +710.593 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_7A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_7;
	to node_7A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_7A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_7A;
	name meter_17;
	latitude 35N23:7.02;
	longitude 119W0:4.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_7A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_17;
	name house_17;
	weather weather;
	floor_area +1521.82 sf;
	gross_wall_area +1274.08 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +278.216 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.469 Btu/degF/h;
	UA +385.686 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4261.43 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.3999 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2613.76 Btu/degF;
	mass_heat_coeff +6479.34 Btu/degF/h;
	mass_temperature +75.3999 degF;
	air_volume +12174.6 cf;
	air_mass +894.83 lb;
	air_heat_capacity +644.815 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_7A;
	name meter_18;
	latitude 35N23:7.02;
	longitude 119W0:4.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_7A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_18;
	name house_18;
	weather weather;
	floor_area +1198.27 sf;
	gross_wall_area +1130.56 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +236.186 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +84.6206 Btu/degF/h;
	UA +320.806 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3834.18 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.0285 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2058.06 Btu/degF;
	mass_heat_coeff +5514.54 Btu/degF/h;
	mass_temperature +74.0285 degF;
	air_volume +9586.18 cf;
	air_mass +704.584 lb;
	air_heat_capacity +507.723 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_9A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_9;
	to node_9A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_9A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_9A;
	name meter_19;
	latitude 35N23:9.24;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_9A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_19;
	name house_19;
	weather weather;
	floor_area +1383.71 sf;
	gross_wall_area +1214.89 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +260.515 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +97.7161 Btu/degF/h;
	UA +358.231 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4085.95 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5191 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2376.56 Btu/degF;
	mass_heat_coeff +6074.63 Btu/degF/h;
	mass_temperature +69.5191 degF;
	air_volume +11069.7 cf;
	air_mass +813.623 lb;
	air_heat_capacity +586.297 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_9A;
	name meter_20;
	latitude 35N23:9.24;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_9A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_20;
	name house_20;
	weather weather;
	floor_area +1501.71 sf;
	gross_wall_area +1265.63 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.659 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.049 Btu/degF/h;
	UA +381.707 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4236.44 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.1547 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2579.22 Btu/degF;
	mass_heat_coeff +6421 Btu/degF/h;
	mass_temperature +69.1547 degF;
	air_volume +12013.7 cf;
	air_mass +883.005 lb;
	air_heat_capacity +636.293 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_9A;
	name meter_21;
	latitude 35N23:9.24;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_9A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_21;
	name house_21;
	weather weather;
	floor_area +1531.51 sf;
	gross_wall_area +1278.13 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +279.446 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +108.153 Btu/degF/h;
	UA +387.6 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4273.4 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3254 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2630.41 Btu/degF;
	mass_heat_coeff +6507.38 Btu/degF/h;
	mass_temperature +74.3254 degF;
	air_volume +12252.1 cf;
	air_mass +900.528 lb;
	air_heat_capacity +648.92 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_9A;
	name meter_22;
	latitude 35N23:9.24;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_9A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_22;
	name house_22;
	weather weather;
	floor_area +1550.35 sf;
	gross_wall_area +1285.97 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +281.835 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.484 Btu/degF/h;
	UA +391.319 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4296.56 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.865 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2662.77 Btu/degF;
	mass_heat_coeff +6561.79 Btu/degF/h;
	mass_temperature +69.865 degF;
	air_volume +12402.8 cf;
	air_mass +911.608 lb;
	air_heat_capacity +656.905 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_10A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_10;
	to node_10A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_10A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_10A;
	name meter_23;
	latitude 35N23:10.98;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_10A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_23;
	name house_23;
	weather weather;
	floor_area +1184.43 sf;
	gross_wall_area +1124.01 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +234.341 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +83.6432 Btu/degF/h;
	UA +317.984 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3814.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6684 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2034.29 Btu/degF;
	mass_heat_coeff +5471.87 Btu/degF/h;
	mass_temperature +70.6684 degF;
	air_volume +9475.46 cf;
	air_mass +696.447 lb;
	air_heat_capacity +501.859 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_10A;
	name meter_24;
	latitude 35N23:10.98;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_10A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_24;
	name house_24;
	weather weather;
	floor_area +1465.48 sf;
	gross_wall_area +1250.27 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +271.035 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.491 Btu/degF/h;
	UA +374.525 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4190.97 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.7793 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2517.01 Btu/degF;
	mass_heat_coeff +6315.42 Btu/degF/h;
	mass_temperature +70.7793 degF;
	air_volume +11723.9 cf;
	air_mass +861.705 lb;
	air_heat_capacity +620.945 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_11A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_11;
	to node_11A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_11A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_11A;
	name meter_25;
	latitude 35N23:13.44;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_11A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_25;
	name house_25;
	weather weather;
	floor_area +1867.92 sf;
	gross_wall_area +1411.54 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +321.326 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +131.91 Btu/degF/h;
	UA +453.236 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4665.42 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.0479 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3208.2 Btu/degF;
	mass_heat_coeff +7456.28 Btu/degF/h;
	mass_temperature +74.0479 degF;
	air_volume +14943.4 cf;
	air_mass +1098.34 lb;
	air_heat_capacity +791.462 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_11A;
	name meter_26;
	latitude 35N23:13.44;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_11A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_26;
	name house_26;
	weather weather;
	floor_area +1583.16 sf;
	gross_wall_area +1299.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +285.979 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.801 Btu/degF/h;
	UA +397.78 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4336.51 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.7779 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2719.12 Btu/degF;
	mass_heat_coeff +6656.12 Btu/degF/h;
	mass_temperature +73.7779 degF;
	air_volume +12665.3 cf;
	air_mass +930.898 lb;
	air_heat_capacity +670.805 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_11A;
	name meter_27;
	latitude 35N23:13.44;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_11A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_27;
	name house_27;
	weather weather;
	floor_area +1680.74 sf;
	gross_wall_area +1338.95 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +298.213 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.692 Btu/degF/h;
	UA +416.905 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4452.68 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.8524 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2886.71 Btu/degF;
	mass_heat_coeff +6933.94 Btu/degF/h;
	mass_temperature +74.8524 degF;
	air_volume +13445.9 cf;
	air_mass +988.275 lb;
	air_heat_capacity +712.151 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_11A;
	name meter_28;
	latitude 35N23:13.44;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_11A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_28;
	name house_28;
	weather weather;
	floor_area +1779.97 sf;
	gross_wall_area +1377.91 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +310.521 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +125.699 Btu/degF/h;
	UA +436.22 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4567.02 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.3651 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3057.14 Btu/degF;
	mass_heat_coeff +7212.48 Btu/degF/h;
	mass_temperature +70.3651 degF;
	air_volume +14239.7 cf;
	air_mass +1046.62 lb;
	air_heat_capacity +754.195 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_12B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_12;
	to node_12B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_12B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_12B;
	name meter_29;
	latitude 35N23:4.80;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_12B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_29;
	name house_29;
	weather weather;
	floor_area +1597.93 sf;
	gross_wall_area +1305.55 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.84 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.844 Btu/degF/h;
	UA +400.684 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4354.35 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.4543 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2744.49 Btu/degF;
	mass_heat_coeff +6698.44 Btu/degF/h;
	mass_temperature +71.4543 degF;
	air_volume +12783.4 cf;
	air_mass +939.583 lb;
	air_heat_capacity +677.064 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_12B;
	name meter_30;
	latitude 35N23:4.80;
	longitude 119W0:1.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_12B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_30;
	name house_30;
	weather weather;
	floor_area +1568.27 sf;
	gross_wall_area +1293.38 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.1 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.749 Btu/degF/h;
	UA +394.849 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4318.43 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.1449 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2693.54 Btu/degF;
	mass_heat_coeff +6613.36 Btu/degF/h;
	mass_temperature +73.1449 degF;
	air_volume +12546.1 cf;
	air_mass +922.141 lb;
	air_heat_capacity +664.495 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_16C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_16;
	to node_16C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_16C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_16C;
	name meter_31;
	latitude 35N23:0.84;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_16C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_31;
	name house_31;
	weather weather;
	floor_area +1137.71 sf;
	gross_wall_area +1101.62 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +228.079 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +80.3438 Btu/degF/h;
	UA +308.423 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3747.28 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.9091 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1954.05 Btu/degF;
	mass_heat_coeff +5326.82 Btu/degF/h;
	mass_temperature +70.9091 degF;
	air_volume +9101.68 cf;
	air_mass +668.974 lb;
	air_heat_capacity +482.063 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_16C;
	name meter_32;
	latitude 35N23:0.84;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_16C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_32;
	name house_32;
	weather weather;
	floor_area +1627.73 sf;
	gross_wall_area +1317.67 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +291.584 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.948 Btu/degF/h;
	UA +406.532 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4390.06 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.4946 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2795.67 Btu/degF;
	mass_heat_coeff +6783.52 Btu/degF/h;
	mass_temperature +75.4946 degF;
	air_volume +13021.9 cf;
	air_mass +957.106 lb;
	air_heat_capacity +689.691 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_16C;
	name meter_33;
	latitude 35N23:0.84;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_16C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_33;
	name house_33;
	weather weather;
	floor_area +1959.26 sf;
	gross_wall_area +1445.64 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +332.452 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +138.361 Btu/degF/h;
	UA +470.812 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4764.91 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6757 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3365.08 Btu/degF;
	mass_heat_coeff +7706.63 Btu/degF/h;
	mass_temperature +70.6757 degF;
	air_volume +15674.1 cf;
	air_mass +1152.04 lb;
	air_heat_capacity +830.163 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_16C;
	name meter_34;
	latitude 35N23:0.84;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_16C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_34;
	name house_34;
	weather weather;
	floor_area +1315.66 sf;
	gross_wall_area +1184.64 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +251.667 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.9102 Btu/degF/h;
	UA +344.577 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3995.87 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.9102 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2259.68 Btu/degF;
	mass_heat_coeff +5871.48 Btu/degF/h;
	mass_temperature +69.9102 degF;
	air_volume +10525.3 cf;
	air_mass +773.607 lb;
	air_heat_capacity +557.461 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_17C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_17;
	to node_17C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_17C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_17C;
	name meter_35;
	latitude 35N23:4.56;
	longitude 118W59:54.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_17C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_35;
	name house_35;
	weather weather;
	floor_area +1338.33 sf;
	gross_wall_area +1194.8 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.625 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.5115 Btu/degF/h;
	UA +349.136 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4026.17 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.8853 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2298.62 Btu/degF;
	mass_heat_coeff +5939.46 Btu/degF/h;
	mass_temperature +73.8853 degF;
	air_volume +10706.7 cf;
	air_mass +786.94 lb;
	air_heat_capacity +567.069 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_17C;
	name meter_36;
	latitude 35N23:4.56;
	longitude 118W59:54.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_17C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_36;
	name house_36;
	weather weather;
	floor_area +1527.88 sf;
	gross_wall_area +1276.61 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +278.986 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.897 Btu/degF/h;
	UA +386.883 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4268.92 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6534 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2624.17 Btu/degF;
	mass_heat_coeff +6496.87 Btu/degF/h;
	mass_temperature +70.6534 degF;
	air_volume +12223 cf;
	air_mass +898.392 lb;
	air_heat_capacity +647.381 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_19A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_19;
	to node_19A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_19A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_19A;
	name meter_37;
	latitude 35N23:15.18;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_19A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_37;
	name house_37;
	weather weather;
	floor_area +1600.13 sf;
	gross_wall_area +1306.45 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +288.116 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.999 Btu/degF/h;
	UA +401.115 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4356.99 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.1677 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2748.26 Btu/degF;
	mass_heat_coeff +6704.73 Btu/degF/h;
	mass_temperature +75.1677 degF;
	air_volume +12801 cf;
	air_mass +940.875 lb;
	air_heat_capacity +677.995 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_19A;
	name meter_38;
	latitude 35N23:15.18;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_19A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_38;
	name house_38;
	weather weather;
	floor_area +1501.66 sf;
	gross_wall_area +1265.61 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.653 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.046 Btu/degF/h;
	UA +381.698 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4236.39 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.3184 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2579.14 Btu/degF;
	mass_heat_coeff +6420.86 Btu/degF/h;
	mass_temperature +72.3184 degF;
	air_volume +12013.3 cf;
	air_mass +882.978 lb;
	air_heat_capacity +636.274 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_19A;
	name meter_39;
	latitude 35N23:15.18;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_19A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_39;
	name house_39;
	weather weather;
	floor_area +1459.44 sf;
	gross_wall_area +1247.69 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +270.261 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.064 Btu/degF/h;
	UA +373.325 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4183.32 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.9791 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2506.63 Btu/degF;
	mass_heat_coeff +6297.74 Btu/degF/h;
	mass_temperature +73.9791 degF;
	air_volume +11675.5 cf;
	air_mass +858.152 lb;
	air_heat_capacity +618.384 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_19A;
	name meter_40;
	latitude 35N23:15.18;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_19A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_40;
	name house_40;
	weather weather;
	floor_area +1161.59 sf;
	gross_wall_area +1113.12 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +231.286 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +82.0301 Btu/degF/h;
	UA +313.316 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3781.85 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.634 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1995.06 Btu/degF;
	mass_heat_coeff +5401.15 Btu/degF/h;
	mass_temperature +70.634 degF;
	air_volume +9292.72 cf;
	air_mass +683.015 lb;
	air_heat_capacity +492.181 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_20A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_20;
	to node_20A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_20A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_20A;
	name meter_41;
	latitude 35N23:11.94;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_20A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_41;
	name house_41;
	weather weather;
	floor_area +1559.02 sf;
	gross_wall_area +1289.56 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +282.931 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.096 Btu/degF/h;
	UA +393.027 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4307.16 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.0326 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2677.66 Btu/degF;
	mass_heat_coeff +6586.76 Btu/degF/h;
	mass_temperature +71.0326 degF;
	air_volume +12472.2 cf;
	air_mass +916.704 lb;
	air_heat_capacity +660.577 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_20A;
	name meter_42;
	latitude 35N23:11.94;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_20A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_42;
	name house_42;
	weather weather;
	floor_area +1332.5 sf;
	gross_wall_area +1192.2 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +253.865 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.0999 Btu/degF/h;
	UA +347.965 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4018.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.4181 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2288.61 Btu/degF;
	mass_heat_coeff +5922.01 Btu/degF/h;
	mass_temperature +74.4181 degF;
	air_volume +10660 cf;
	air_mass +783.513 lb;
	air_heat_capacity +564.599 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_20A;
	name meter_43;
	latitude 35N23:11.94;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_20A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_43;
	name house_43;
	weather weather;
	floor_area +1848.19 sf;
	gross_wall_area +1404.07 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +318.91 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +130.517 Btu/degF/h;
	UA +449.427 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4643.58 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.8419 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3174.31 Btu/degF;
	mass_heat_coeff +7401.83 Btu/degF/h;
	mass_temperature +69.8419 degF;
	air_volume +14785.5 cf;
	air_mass +1086.74 lb;
	air_heat_capacity +783.102 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_20A;
	name meter_44;
	latitude 35N23:11.94;
	longitude 118W59:55.20;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_20A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_44;
	name house_44;
	weather weather;
	floor_area +1460.01 sf;
	gross_wall_area +1247.93 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +270.334 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.104 Btu/degF/h;
	UA +373.438 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4184.03 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.0047 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2507.6 Btu/degF;
	mass_heat_coeff +6299.39 Btu/degF/h;
	mass_temperature +75.0047 degF;
	air_volume +11680.1 cf;
	air_mass +858.484 lb;
	air_heat_capacity +618.624 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_22B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_22;
	to node_22B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_22B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_22B;
	name meter_45;
	latitude 35N23:18.12;
	longitude 119W0:4.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_22B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_45;
	name house_45;
	weather weather;
	floor_area +1769.53 sf;
	gross_wall_area +1373.86 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +309.232 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +124.962 Btu/degF/h;
	UA +434.194 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4555.16 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2242 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3039.21 Btu/degF;
	mass_heat_coeff +7183.36 Btu/degF/h;
	mass_temperature +71.2242 degF;
	air_volume +14156.2 cf;
	air_mass +1040.48 lb;
	air_heat_capacity +749.773 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_22B;
	name meter_46;
	latitude 35N23:18.12;
	longitude 119W0:4.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_22B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_46;
	name house_46;
	weather weather;
	floor_area +1478.06 sf;
	gross_wall_area +1255.63 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +272.642 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +104.379 Btu/degF/h;
	UA +377.021 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4206.82 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.7198 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2538.6 Btu/degF;
	mass_heat_coeff +6352.14 Btu/degF/h;
	mass_temperature +72.7198 degF;
	air_volume +11824.5 cf;
	air_mass +869.098 lb;
	air_heat_capacity +626.272 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_22B;
	name meter_47;
	latitude 35N23:18.12;
	longitude 119W0:4.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_22B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_47;
	name house_47;
	weather weather;
	floor_area +1332.95 sf;
	gross_wall_area +1192.4 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +253.923 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.1311 Btu/degF/h;
	UA +348.054 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4019 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.4191 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2289.37 Btu/degF;
	mass_heat_coeff +5923.34 Btu/degF/h;
	mass_temperature +70.4191 degF;
	air_volume +10663.6 cf;
	air_mass +783.773 lb;
	air_heat_capacity +564.787 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_22B;
	name meter_48;
	latitude 35N23:18.12;
	longitude 119W0:4.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_22B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_48;
	name house_48;
	weather weather;
	floor_area +1584.56 sf;
	gross_wall_area +1300.08 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +286.156 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.9 Btu/degF/h;
	UA +398.056 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4338.21 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.2734 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2721.53 Btu/degF;
	mass_heat_coeff +6660.15 Btu/degF/h;
	mass_temperature +70.2734 degF;
	air_volume +12676.5 cf;
	air_mass +931.724 lb;
	air_heat_capacity +671.4 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_24C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_24;
	to node_24C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_24C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_24C;
	name meter_49;
	latitude 35N23:20.58;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_24C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_49;
	name house_49;
	weather weather;
	floor_area +1647.66 sf;
	gross_wall_area +1325.71 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +294.081 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +116.356 Btu/degF/h;
	UA +410.437 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4413.73 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.3183 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2829.9 Btu/degF;
	mass_heat_coeff +6840.21 Btu/degF/h;
	mass_temperature +69.3183 degF;
	air_volume +13181.3 cf;
	air_mass +968.824 lb;
	air_heat_capacity +698.134 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_24C;
	name meter_50;
	latitude 35N23:20.58;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_24C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_50;
	name house_50;
	weather weather;
	floor_area +1817.64 sf;
	gross_wall_area +1392.41 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +315.16 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +128.36 Btu/degF/h;
	UA +443.52 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4609.49 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.3075 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3121.85 Btu/degF;
	mass_heat_coeff +7317.25 Btu/degF/h;
	mass_temperature +73.3075 degF;
	air_volume +14541.1 cf;
	air_mass +1068.77 lb;
	air_heat_capacity +770.158 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_24C;
	name meter_51;
	latitude 35N23:20.58;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_24C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_51;
	name house_51;
	weather weather;
	floor_area +1293.12 sf;
	gross_wall_area +1174.45 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +248.717 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +91.3187 Btu/degF/h;
	UA +340.035 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3965.47 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.9484 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2220.97 Btu/degF;
	mass_heat_coeff +5803.61 Btu/degF/h;
	mass_temperature +72.9484 degF;
	air_volume +10345 cf;
	air_mass +760.355 lb;
	air_heat_capacity +547.912 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_24C;
	name meter_52;
	latitude 35N23:20.58;
	longitude 119W0:4.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_24C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_52;
	name house_52;
	weather weather;
	floor_area +1540.15 sf;
	gross_wall_area +1281.73 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +280.542 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +108.763 Btu/degF/h;
	UA +389.305 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4284.03 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.3867 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2645.24 Btu/degF;
	mass_heat_coeff +6532.34 Btu/degF/h;
	mass_temperature +75.3867 degF;
	air_volume +12321.2 cf;
	air_mass +905.606 lb;
	air_heat_capacity +652.58 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_28A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_28;
	to node_28A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_28A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_28A;
	name meter_53;
	latitude 35N23:25.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_28A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_53;
	name house_53;
	weather weather;
	floor_area +1758.45 sf;
	gross_wall_area +1369.56 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +307.863 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +124.18 Btu/degF/h;
	UA +432.043 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4542.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.4184 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3020.19 Btu/degF;
	mass_heat_coeff +7152.41 Btu/degF/h;
	mass_temperature +71.4184 degF;
	air_volume +14067.6 cf;
	air_mass +1033.97 lb;
	air_heat_capacity +745.079 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_28A;
	name meter_54;
	latitude 35N23:25.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_28A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_54;
	name house_54;
	weather weather;
	floor_area +1333.04 sf;
	gross_wall_area +1192.44 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +253.935 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.1376 Btu/degF/h;
	UA +348.072 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4019.12 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.5124 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2289.53 Btu/degF;
	mass_heat_coeff +5923.61 Btu/degF/h;
	mass_temperature +72.5124 degF;
	air_volume +10664.3 cf;
	air_mass +783.827 lb;
	air_heat_capacity +564.825 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_28A;
	name meter_55;
	latitude 35N23:25.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_28A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_55;
	name house_55;
	weather weather;
	floor_area +1467.68 sf;
	gross_wall_area +1251.21 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +271.316 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.646 Btu/degF/h;
	UA +374.962 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4193.74 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.4168 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2520.78 Btu/degF;
	mass_heat_coeff +6321.84 Btu/degF/h;
	mass_temperature +69.4168 degF;
	air_volume +11741.5 cf;
	air_mass +862.997 lb;
	air_heat_capacity +621.876 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_28A;
	name meter_56;
	latitude 35N23:25.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_28A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_56;
	name house_56;
	weather weather;
	floor_area +1597.6 sf;
	gross_wall_area +1305.41 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.797 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.82 Btu/degF/h;
	UA +400.618 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4353.94 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.208 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2743.91 Btu/degF;
	mass_heat_coeff +6697.48 Btu/degF/h;
	mass_temperature +72.208 degF;
	air_volume +12780.8 cf;
	air_mass +939.386 lb;
	air_heat_capacity +676.922 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_29A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_29;
	to node_29A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_29A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_29A;
	name meter_57;
	latitude 35N23:28.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_29A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_57;
	name house_57;
	weather weather;
	floor_area +1782.15 sf;
	gross_wall_area +1378.75 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +310.79 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +125.853 Btu/degF/h;
	UA +436.643 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4569.49 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.2167 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3060.89 Btu/degF;
	mass_heat_coeff +7218.56 Btu/degF/h;
	mass_temperature +73.2167 degF;
	air_volume +14257.2 cf;
	air_mass +1047.9 lb;
	air_heat_capacity +755.12 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_29A;
	name meter_58;
	latitude 35N23:28.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_29A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_58;
	name house_58;
	weather weather;
	floor_area +1640.09 sf;
	gross_wall_area +1322.66 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +293.133 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +115.821 Btu/degF/h;
	UA +408.954 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4404.76 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3023 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2816.9 Btu/degF;
	mass_heat_coeff +6818.7 Btu/degF/h;
	mass_temperature +74.3023 degF;
	air_volume +13120.7 cf;
	air_mass +964.373 lb;
	air_heat_capacity +694.928 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_29A;
	name meter_59;
	latitude 35N23:28.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_29A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_59;
	name house_59;
	weather weather;
	floor_area +1518.02 sf;
	gross_wall_area +1272.49 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +277.734 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.201 Btu/degF/h;
	UA +384.934 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4256.72 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.8517 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2607.24 Btu/degF;
	mass_heat_coeff +6468.33 Btu/degF/h;
	mass_temperature +69.8517 degF;
	air_volume +12144.2 cf;
	air_mass +892.596 lb;
	air_heat_capacity +643.205 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_29A;
	name meter_60;
	latitude 35N23:28.26;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_29A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_60;
	name house_60;
	weather weather;
	floor_area +1571.7 sf;
	gross_wall_area +1294.79 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.533 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.992 Btu/degF/h;
	UA +395.525 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4322.61 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.9113 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2699.44 Btu/degF;
	mass_heat_coeff +6623.23 Btu/degF/h;
	mass_temperature +75.9113 degF;
	air_volume +12573.6 cf;
	air_mass +924.16 lb;
	air_heat_capacity +665.95 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_30C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_30;
	to node_30C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_30C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_30C;
	name meter_61;
	latitude 35N23:28.26;
	longitude 118W59:54.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_30C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_61;
	name house_61;
	weather weather;
	floor_area +1407.39 sf;
	gross_wall_area +1225.24 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.574 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.3885 Btu/degF/h;
	UA +362.962 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4116.71 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.2768 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2417.23 Btu/degF;
	mass_heat_coeff +6144.72 Btu/degF/h;
	mass_temperature +72.2768 degF;
	air_volume +11259.2 cf;
	air_mass +827.548 lb;
	air_heat_capacity +596.331 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_30C;
	name meter_62;
	latitude 35N23:28.26;
	longitude 118W59:54.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_30C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_62;
	name house_62;
	weather weather;
	floor_area +1167.53 sf;
	gross_wall_area +1115.96 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +232.081 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +82.4493 Btu/degF/h;
	UA +314.53 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3790.38 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.963 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2005.26 Btu/degF;
	mass_heat_coeff +5419.56 Btu/degF/h;
	mass_temperature +75.963 degF;
	air_volume +9340.21 cf;
	air_mass +686.505 lb;
	air_heat_capacity +494.696 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_30C;
	name meter_63;
	latitude 35N23:28.26;
	longitude 118W59:54.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_30C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_63;
	name house_63;
	weather weather;
	floor_area +1023.25 sf;
	gross_wall_area +1044.74 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +212.507 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +72.261 Btu/degF/h;
	UA +284.768 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +18000 Btu/h;
	design_cooling_capacity +18000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3575.72 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +105.923 W;
	fan_design_airflow +522.851 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.0228 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1757.46 Btu/degF;
	mass_heat_coeff +4964.56 Btu/degF/h;
	mass_temperature +71.0228 degF;
	air_volume +8186.04 cf;
	air_mass +601.674 lb;
	air_heat_capacity +433.566 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_30C;
	name meter_64;
	latitude 35N23:28.26;
	longitude 118W59:54.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_30C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_64;
	name house_64;
	weather weather;
	floor_area +1319.02 sf;
	gross_wall_area +1186.15 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +252.105 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +93.1473 Btu/degF/h;
	UA +345.253 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4000.38 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.3789 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2265.44 Btu/degF;
	mass_heat_coeff +5881.56 Btu/degF/h;
	mass_temperature +70.3789 degF;
	air_volume +10552.1 cf;
	air_mass +775.581 lb;
	air_heat_capacity +558.884 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_31C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_31;
	to node_31C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_31C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_31C;
	name meter_65;
	latitude 35N23:25.50;
	longitude 119W0:2.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_31C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_65;
	name house_65;
	weather weather;
	floor_area +1404.17 sf;
	gross_wall_area +1223.84 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.158 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.1611 Btu/degF/h;
	UA +362.319 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4112.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.607 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2411.71 Btu/degF;
	mass_heat_coeff +6135.21 Btu/degF/h;
	mass_temperature +73.607 degF;
	air_volume +11233.4 cf;
	air_mass +825.655 lb;
	air_heat_capacity +594.967 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_31C;
	name meter_66;
	latitude 35N23:25.50;
	longitude 119W0:2.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_31C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_66;
	name house_66;
	weather weather;
	floor_area +1638.78 sf;
	gross_wall_area +1322.13 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +292.969 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +115.729 Btu/degF/h;
	UA +408.697 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4403.2 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.7795 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2814.64 Btu/degF;
	mass_heat_coeff +6814.97 Btu/degF/h;
	mass_temperature +70.7795 degF;
	air_volume +13110.2 cf;
	air_mass +963.602 lb;
	air_heat_capacity +694.372 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_32C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_32;
	to node_32C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_32C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_32C;
	name meter_67;
	latitude 35N23:28.50;
	longitude 119W0:2.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_32C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_67;
	name house_67;
	weather weather;
	floor_area +1737 sf;
	gross_wall_area +1361.18 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +305.207 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +122.665 Btu/degF/h;
	UA +427.872 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4517.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.9649 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2983.34 Btu/degF;
	mass_heat_coeff +7092.33 Btu/degF/h;
	mass_temperature +71.9649 degF;
	air_volume +13896 cf;
	air_mass +1021.36 lb;
	air_heat_capacity +735.989 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
