	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_32C;
	name meter_68;
	latitude 35N23:28.50;
	longitude 119W0:2.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_32C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_68;
	name house_68;
	weather weather;
	floor_area +1532.9 sf;
	gross_wall_area +1278.71 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +279.623 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +108.251 Btu/degF/h;
	UA +387.874 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4275.11 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.1193 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2632.79 Btu/degF;
	mass_heat_coeff +6511.39 Btu/degF/h;
	mass_temperature +74.1193 degF;
	air_volume +12263.2 cf;
	air_mass +901.344 lb;
	air_heat_capacity +649.508 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_33A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_33;
	to node_33A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_33A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_33A;
	name meter_69;
	latitude 35N23:28.26;
	longitude 119W0:5.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_33A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_69;
	name house_69;
	weather weather;
	floor_area +1625.85 sf;
	gross_wall_area +1316.91 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +291.349 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.816 Btu/degF/h;
	UA +406.164 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4387.82 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.4978 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2792.45 Btu/degF;
	mass_heat_coeff +6778.18 Btu/degF/h;
	mass_temperature +73.4978 degF;
	air_volume +13006.8 cf;
	air_mass +956.002 lb;
	air_heat_capacity +688.895 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_33A;
	name meter_70;
	latitude 35N23:28.26;
	longitude 119W0:5.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_33A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_70;
	name house_70;
	weather weather;
	floor_area +1705.2 sf;
	gross_wall_area +1348.66 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +301.259 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +120.419 Btu/degF/h;
	UA +421.678 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4481.21 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.279 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2928.72 Btu/degF;
	mass_heat_coeff +7002.96 Btu/degF/h;
	mass_temperature +75.279 degF;
	air_volume +13641.6 cf;
	air_mass +1002.66 lb;
	air_heat_capacity +722.515 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_33A;
	name meter_71;
	latitude 35N23:28.26;
	longitude 119W0:5.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_33A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_71;
	name house_71;
	weather weather;
	floor_area +1879.97 sf;
	gross_wall_area +1416.09 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +322.799 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +132.762 Btu/degF/h;
	UA +455.561 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4678.7 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.2195 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3228.9 Btu/degF;
	mass_heat_coeff +7489.48 Btu/degF/h;
	mass_temperature +73.2195 degF;
	air_volume +15039.8 cf;
	air_mass +1105.42 lb;
	air_heat_capacity +796.569 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_33A;
	name meter_72;
	latitude 35N23:28.26;
	longitude 119W0:5.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_33A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_72;
	name house_72;
	weather weather;
	floor_area +1304.24 sf;
	gross_wall_area +1179.49 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +250.174 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.1042 Btu/degF/h;
	UA +342.278 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3980.51 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.0782 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2240.07 Btu/degF;
	mass_heat_coeff +5837.14 Btu/degF/h;
	mass_temperature +70.0782 degF;
	air_volume +10434 cf;
	air_mass +766.896 lb;
	air_heat_capacity +552.625 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_34C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_34;
	to node_34C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_34C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_34C;
	name meter_73;
	latitude 35N23:5.52;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_34C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_73;
	name house_73;
	weather weather;
	floor_area +1713.23 sf;
	gross_wall_area +1351.83 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +302.257 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +120.986 Btu/degF/h;
	UA +423.243 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4490.52 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.0172 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2942.51 Btu/degF;
	mass_heat_coeff +7025.56 Btu/degF/h;
	mass_temperature +73.0172 degF;
	air_volume +13705.8 cf;
	air_mass +1007.38 lb;
	air_heat_capacity +725.916 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_34C;
	name meter_74;
	latitude 35N23:5.52;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_34C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_74;
	name house_74;
	weather weather;
	floor_area +1128.56 sf;
	gross_wall_area +1097.17 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +226.846 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +79.6972 Btu/degF/h;
	UA +306.543 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3733.92 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5546 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1938.32 Btu/degF;
	mass_heat_coeff +5298.22 Btu/degF/h;
	mass_temperature +69.5546 degF;
	air_volume +9028.44 cf;
	air_mass +663.591 lb;
	air_heat_capacity +478.183 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_34C;
	name meter_75;
	latitude 35N23:5.52;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_34C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_75;
	name house_75;
	weather weather;
	floor_area +1620.88 sf;
	gross_wall_area +1314.89 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.724 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.465 Btu/degF/h;
	UA +405.189 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4381.88 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6707 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2783.9 Btu/degF;
	mass_heat_coeff +6764 Btu/degF/h;
	mass_temperature +70.6707 degF;
	air_volume +12967 cf;
	air_mass +953.078 lb;
	air_heat_capacity +686.788 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_34C;
	name meter_76;
	latitude 35N23:5.52;
	longitude 118W59:58.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_34C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_76;
	name house_76;
	weather weather;
	floor_area +1490.3 sf;
	gross_wall_area +1260.81 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +274.204 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.243 Btu/degF/h;
	UA +379.447 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4222.18 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.027 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2559.62 Btu/degF;
	mass_heat_coeff +6387.8 Btu/degF/h;
	mass_temperature +73.027 degF;
	air_volume +11922.4 cf;
	air_mass +876.294 lb;
	air_heat_capacity +631.457 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_35A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_35;
	to node_35A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_35A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_35A;
	name meter_77;
	latitude 35N23:15.18;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_35A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_77;
	name house_77;
	weather weather;
	floor_area +1320.24 sf;
	gross_wall_area +1186.7 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +252.265 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +93.2335 Btu/degF/h;
	UA +345.498 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4002.01 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2336 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2267.54 Btu/degF;
	mass_heat_coeff +5885.23 Btu/degF/h;
	mass_temperature +71.2336 degF;
	air_volume +10561.9 cf;
	air_mass +776.299 lb;
	air_heat_capacity +559.401 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_35A;
	name meter_78;
	latitude 35N23:15.18;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_35A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_78;
	name house_78;
	weather weather;
	floor_area +1571 sf;
	gross_wall_area +1294.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.445 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.942 Btu/degF/h;
	UA +395.387 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4321.76 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.3373 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2698.23 Btu/degF;
	mass_heat_coeff +6621.21 Btu/degF/h;
	mass_temperature +75.3373 degF;
	air_volume +12568 cf;
	air_mass +923.747 lb;
	air_heat_capacity +665.652 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_35A;
	name meter_79;
	latitude 35N23:15.18;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_35A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_79;
	name house_79;
	weather weather;
	floor_area +1668.15 sf;
	gross_wall_area +1333.93 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +296.642 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +117.803 Btu/degF/h;
	UA +414.445 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4437.91 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.9949 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2865.09 Btu/degF;
	mass_heat_coeff +6898.33 Btu/degF/h;
	mass_temperature +74.9949 degF;
	air_volume +13345.2 cf;
	air_mass +980.873 lb;
	air_heat_capacity +706.817 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_35A;
	name meter_80;
	latitude 35N23:15.18;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_35A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_80;
	name house_80;
	weather weather;
	floor_area +1427.32 sf;
	gross_wall_area +1233.89 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +266.14 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +100.796 Btu/degF/h;
	UA +366.935 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4142.37 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5851 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2451.46 Btu/degF;
	mass_heat_coeff +6203.48 Btu/degF/h;
	mass_temperature +69.5851 degF;
	air_volume +11418.6 cf;
	air_mass +839.266 lb;
	air_heat_capacity +604.775 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_37A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_37;
	to node_37A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_37A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_37A;
	name meter_81;
	latitude 35N23:8.76;
	longitude 118W59:57.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_37A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_81;
	name house_81;
	weather weather;
	floor_area +1305.63 sf;
	gross_wall_area +1180.12 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +250.356 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.2023 Btu/degF/h;
	UA +342.558 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3982.39 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.646 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2242.46 Btu/degF;
	mass_heat_coeff +5841.33 Btu/degF/h;
	mass_temperature +69.646 degF;
	air_volume +10445.1 cf;
	air_mass +767.713 lb;
	air_heat_capacity +553.214 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_37A;
	name meter_82;
	latitude 35N23:8.76;
	longitude 118W59:57.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_37A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_82;
	name house_82;
	weather weather;
	floor_area +1526.58 sf;
	gross_wall_area +1276.07 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +278.821 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.805 Btu/degF/h;
	UA +386.626 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4267.31 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.33 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2621.94 Btu/degF;
	mass_heat_coeff +6493.12 Btu/degF/h;
	mass_temperature +70.33 degF;
	air_volume +12212.6 cf;
	air_mass +897.63 lb;
	air_heat_capacity +646.832 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_37A;
	name meter_83;
	latitude 35N23:8.76;
	longitude 118W59:57.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_37A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_83;
	name house_83;
	weather weather;
	floor_area +1696 sf;
	gross_wall_area +1345.02 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +300.114 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +119.769 Btu/degF/h;
	UA +419.884 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4470.51 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.8401 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2912.92 Btu/degF;
	mass_heat_coeff +6977.03 Btu/degF/h;
	mass_temperature +73.8401 degF;
	air_volume +13568 cf;
	air_mass +997.247 lb;
	air_heat_capacity +718.617 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_37A;
	name meter_84;
	latitude 35N23:8.76;
	longitude 118W59:57.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_37A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_84;
	name house_84;
	weather weather;
	floor_area +1662.05 sf;
	gross_wall_area +1331.48 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +295.88 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +117.372 Btu/degF/h;
	UA +413.252 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4430.73 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.3375 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2854.61 Btu/degF;
	mass_heat_coeff +6881.03 Btu/degF/h;
	mass_temperature +69.3375 degF;
	air_volume +13296.4 cf;
	air_mass +977.284 lb;
	air_heat_capacity +704.231 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_38B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_38;
	to node_38B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_38B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_38B;
	name meter_85;
	latitude 35N23:8.76;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_38B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_85;
	name house_85;
	weather weather;
	floor_area +1768.68 sf;
	gross_wall_area +1373.53 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +309.126 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +124.902 Btu/degF/h;
	UA +434.028 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4554.19 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.9797 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3037.75 Btu/degF;
	mass_heat_coeff +7180.97 Btu/degF/h;
	mass_temperature +75.9797 degF;
	air_volume +14149.4 cf;
	air_mass +1039.98 lb;
	air_heat_capacity +749.411 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_38B;
	name meter_86;
	latitude 35N23:8.76;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_38B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_86;
	name house_86;
	weather weather;
	floor_area +1518.43 sf;
	gross_wall_area +1272.66 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +277.786 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.23 Btu/degF/h;
	UA +385.016 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4257.23 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.6695 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2607.95 Btu/degF;
	mass_heat_coeff +6469.53 Btu/degF/h;
	mass_temperature +69.6695 degF;
	air_volume +12147.5 cf;
	air_mass +892.838 lb;
	air_heat_capacity +643.379 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_39B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_39;
	to node_39B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_39B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_39B;
	name meter_87;
	latitude 35N23:5.52;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_39B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_87;
	name house_87;
	weather weather;
	floor_area +1339.54 sf;
	gross_wall_area +1195.34 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.782 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.5966 Btu/degF/h;
	UA +349.378 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4027.77 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.6328 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2300.69 Btu/degF;
	mass_heat_coeff +5943.06 Btu/degF/h;
	mass_temperature +74.6328 degF;
	air_volume +10716.3 cf;
	air_mass +787.649 lb;
	air_heat_capacity +567.58 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_39B;
	name meter_88;
	latitude 35N23:5.52;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_39B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_88;
	name house_88;
	weather weather;
	floor_area +1748.57 sf;
	gross_wall_area +1365.7 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +306.639 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +123.482 Btu/degF/h;
	UA +430.121 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4531.23 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2661 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3003.2 Btu/degF;
	mass_heat_coeff +7124.74 Btu/degF/h;
	mass_temperature +71.2661 degF;
	air_volume +13988.5 cf;
	air_mass +1028.16 lb;
	air_heat_capacity +740.89 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_41C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_41;
	to node_41C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_41C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_41C;
	name meter_89;
	latitude 35N23:17.64;
	longitude 118W59:49.74;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_41C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_89;
	name house_89;
	weather weather;
	floor_area +1791.84 sf;
	gross_wall_area +1382.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +311.984 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +126.538 Btu/degF/h;
	UA +438.522 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4580.46 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.0502 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3077.53 Btu/degF;
	mass_heat_coeff +7245.55 Btu/degF/h;
	mass_temperature +70.0502 degF;
	air_volume +14334.7 cf;
	air_mass +1053.6 lb;
	air_heat_capacity +759.225 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_41C;
	name meter_90;
	latitude 35N23:17.64;
	longitude 118W59:49.74;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_41C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_90;
	name house_90;
	weather weather;
	floor_area +1724.95 sf;
	gross_wall_area +1356.44 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +303.712 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +121.814 Btu/degF/h;
	UA +425.525 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4504.07 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.6055 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2962.64 Btu/degF;
	mass_heat_coeff +7058.5 Btu/degF/h;
	mass_temperature +74.6055 degF;
	air_volume +13799.6 cf;
	air_mass +1014.27 lb;
	air_heat_capacity +730.881 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_42A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_42;
	to node_42A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_42A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_42A;
	name meter_91;
	latitude 35N23:20.10;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_42A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_91;
	name house_91;
	weather weather;
	floor_area +1238.78 sf;
	gross_wall_area +1149.51 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +241.562 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +87.4815 Btu/degF/h;
	UA +329.043 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3890.94 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.9546 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2127.64 Btu/degF;
	mass_heat_coeff +5638.71 Btu/degF/h;
	mass_temperature +71.9546 degF;
	air_volume +9910.28 cf;
	air_mass +728.405 lb;
	air_heat_capacity +524.889 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_42A;
	name meter_92;
	latitude 35N23:20.10;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_42A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_92;
	name house_92;
	weather weather;
	floor_area +1500.92 sf;
	gross_wall_area +1265.3 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.558 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.993 Btu/degF/h;
	UA +381.55 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4235.45 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.5463 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2577.86 Btu/degF;
	mass_heat_coeff +6418.69 Btu/degF/h;
	mass_temperature +74.5463 degF;
	air_volume +12007.3 cf;
	air_mass +882.538 lb;
	air_heat_capacity +635.957 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_43B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_43;
	to node_43B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_43B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_43B;
	name meter_93;
	latitude 35N23:20.10;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_43B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_93;
	name house_93;
	weather weather;
	floor_area +1165.15 sf;
	gross_wall_area +1114.82 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +231.762 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +82.2812 Btu/degF/h;
	UA +314.044 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3786.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.1701 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2001.17 Btu/degF;
	mass_heat_coeff +5412.18 Btu/degF/h;
	mass_temperature +73.1701 degF;
	air_volume +9321.17 cf;
	air_mass +685.106 lb;
	air_heat_capacity +493.687 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_43B;
	name meter_94;
	latitude 35N23:20.10;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_43B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_94;
	name house_94;
	weather weather;
	floor_area +1539.29 sf;
	gross_wall_area +1281.37 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +280.433 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +108.703 Btu/degF/h;
	UA +389.136 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4282.98 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.129 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2643.77 Btu/degF;
	mass_heat_coeff +6529.87 Btu/degF/h;
	mass_temperature +71.129 degF;
	air_volume +12314.3 cf;
	air_mass +905.103 lb;
	air_heat_capacity +652.217 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_43B;
	name meter_95;
	latitude 35N23:20.10;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_43B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_95;
	name house_95;
	weather weather;
	floor_area +1254.29 sf;
	gross_wall_area +1156.68 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +243.609 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +88.5763 Btu/degF/h;
	UA +332.186 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3912.39 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.8808 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2154.27 Btu/degF;
	mass_heat_coeff +5685.95 Btu/degF/h;
	mass_temperature +74.8808 degF;
	air_volume +10034.3 cf;
	air_mass +737.521 lb;
	air_heat_capacity +531.458 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_43B;
	name meter_96;
	latitude 35N23:20.10;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_43B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_96;
	name house_96;
	weather weather;
	floor_area +1404.14 sf;
	gross_wall_area +1223.83 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.154 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.159 Btu/degF/h;
	UA +362.313 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4112.51 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.1076 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2411.65 Btu/degF;
	mass_heat_coeff +6135.12 Btu/degF/h;
	mass_temperature +71.1076 degF;
	air_volume +11233.2 cf;
	air_mass +825.637 lb;
	air_heat_capacity +594.954 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_45A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_45;
	to node_45A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_45A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_45A;
	name meter_97;
	latitude 35N23:22.08;
	longitude 118W59:51.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_45A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_97;
	name house_97;
	weather weather;
	floor_area +1386.06 sf;
	gross_wall_area +1215.92 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +260.819 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +97.8821 Btu/degF/h;
	UA +358.701 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4089.01 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.867 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2380.6 Btu/degF;
	mass_heat_coeff +6081.6 Btu/degF/h;
	mass_temperature +71.867 degF;
	air_volume +11088.5 cf;
	air_mass +815.005 lb;
	air_heat_capacity +587.292 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_45A;
	name meter_98;
	latitude 35N23:22.08;
	longitude 118W59:51.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_45A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_98;
	name house_98;
	weather weather;
	floor_area +1490.97 sf;
	gross_wall_area +1261.1 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +274.29 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.29 Btu/degF/h;
	UA +379.58 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4223.02 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.0015 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2560.77 Btu/degF;
	mass_heat_coeff +6389.75 Btu/degF/h;
	mass_temperature +70.0015 degF;
	air_volume +11927.7 cf;
	air_mass +876.688 lb;
	air_heat_capacity +631.742 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_46A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_46;
	to node_46A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_46A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_46A;
	name meter_99;
	latitude 35N23:22.08;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_46A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_99;
	name house_99;
	weather weather;
	floor_area +1727.08 sf;
	gross_wall_area +1357.28 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +303.977 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +121.964 Btu/degF/h;
	UA +425.941 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4506.53 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2706 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2966.3 Btu/degF;
	mass_heat_coeff +7064.5 Btu/degF/h;
	mass_temperature +71.2706 degF;
	air_volume +13816.7 cf;
	air_mass +1015.52 lb;
	air_heat_capacity +731.786 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_46A;
	name meter_100;
	latitude 35N23:22.08;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_46A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_100;
	name house_100;
	weather weather;
	floor_area +1450.84 sf;
	gross_wall_area +1244.01 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +269.159 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +102.456 Btu/degF/h;
	UA +371.615 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4172.4 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.4277 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2491.85 Btu/degF;
	mass_heat_coeff +6272.54 Btu/degF/h;
	mass_temperature +69.4277 degF;
	air_volume +11606.7 cf;
	air_mass +853.092 lb;
	air_heat_capacity +614.738 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_47A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_47;
	to node_47A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_47A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_47A;
	name meter_101;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_101;
	name house_101;
	weather weather;
	floor_area +1692.86 sf;
	gross_wall_area +1343.77 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +299.723 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +119.547 Btu/degF/h;
	UA +419.27 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4466.84 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5304 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2907.52 Btu/degF;
	mass_heat_coeff +6968.16 Btu/degF/h;
	mass_temperature +69.5304 degF;
	air_volume +13542.8 cf;
	air_mass +995.399 lb;
	air_heat_capacity +717.285 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_47A;
	name meter_102;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_102;
	name house_102;
	weather weather;
	floor_area +1130.63 sf;
	gross_wall_area +1098.18 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +227.126 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +79.8438 Btu/degF/h;
	UA +306.97 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3736.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3246 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1941.89 Btu/degF;
	mass_heat_coeff +5304.71 Btu/degF/h;
	mass_temperature +74.3246 degF;
	air_volume +9045.04 cf;
	air_mass +664.811 lb;
	air_heat_capacity +479.063 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_47A;
	name meter_103;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_103;
	name house_103;
	weather weather;
	floor_area +1228.03 sf;
	gross_wall_area +1144.51 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +240.138 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.7218 Btu/degF/h;
	UA +326.86 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3875.97 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2758 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2109.17 Btu/degF;
	mass_heat_coeff +5605.84 Btu/degF/h;
	mass_temperature +75.2758 degF;
	air_volume +9824.22 cf;
	air_mass +722.08 lb;
	air_heat_capacity +520.331 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_47B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_47;
	to node_47B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_47B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_47B;
	name meter_104;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_104;
	name house_104;
	weather weather;
	floor_area +1431.43 sf;
	gross_wall_area +1235.66 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +266.667 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.086 Btu/degF/h;
	UA +367.753 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4147.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.5907 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2458.51 Btu/degF;
	mass_heat_coeff +6215.55 Btu/degF/h;
	mass_temperature +74.5907 degF;
	air_volume +11451.4 cf;
	air_mass +841.679 lb;
	air_heat_capacity +606.514 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_47B;
	name meter_105;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_105;
	name house_105;
	weather weather;
	floor_area +1352.48 sf;
	gross_wall_area +1201.1 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +256.465 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +95.5104 Btu/degF/h;
	UA +351.975 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4044.92 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.4024 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2322.91 Btu/degF;
	mass_heat_coeff +5981.71 Btu/degF/h;
	mass_temperature +72.4024 degF;
	air_volume +10819.8 cf;
	air_mass +795.257 lb;
	air_heat_capacity +573.062 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_47B;
	name meter_106;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_106;
	name house_106;
	weather weather;
	floor_area +1596.01 sf;
	gross_wall_area +1304.76 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.598 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.708 Btu/degF/h;
	UA +400.306 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4352.03 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.7581 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2741.18 Btu/degF;
	mass_heat_coeff +6692.94 Btu/degF/h;
	mass_temperature +69.7581 degF;
	air_volume +12768.1 cf;
	air_mass +938.453 lb;
	air_heat_capacity +676.249 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_47C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_47;
	to node_47C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_47C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_47C;
	name meter_107;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_107;
	name house_107;
	weather weather;
	floor_area +1093.55 sf;
	gross_wall_area +1080.03 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +222.112 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +77.2253 Btu/degF/h;
	UA +299.337 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3682.29 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.9917 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1878.2 Btu/degF;
	mass_heat_coeff +5188.27 Btu/degF/h;
	mass_temperature +74.9917 degF;
	air_volume +8748.41 cf;
	air_mass +643.008 lb;
	air_heat_capacity +463.352 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_47C;
	name meter_108;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_108;
	name house_108;
	weather weather;
	floor_area +1499.39 sf;
	gross_wall_area +1264.65 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.363 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.885 Btu/degF/h;
	UA +381.248 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4233.55 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.7996 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2575.24 Btu/degF;
	mass_heat_coeff +6414.26 Btu/degF/h;
	mass_temperature +75.7996 degF;
	air_volume +11995.1 cf;
	air_mass +881.641 lb;
	air_heat_capacity +635.311 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_47C;
	name meter_109;
	latitude 35N23:24.54;
	longitude 118W59:53.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_47C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_109;
	name house_109;
	weather weather;
	floor_area +1550.81 sf;
	gross_wall_area +1286.16 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +281.893 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.516 Btu/degF/h;
	UA +391.409 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4297.12 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.7943 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2663.56 Btu/degF;
	mass_heat_coeff +6563.11 Btu/degF/h;
	mass_temperature +73.7943 degF;
	air_volume +12406.5 cf;
	air_mass +911.877 lb;
	air_heat_capacity +657.099 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_48A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_48;
	to node_48A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_48A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_48A;
	name meter_110;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_110;
	name house_110;
	weather weather;
	floor_area +1612.34 sf;
	gross_wall_area +1311.42 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +289.651 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.861 Btu/degF/h;
	UA +403.512 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4371.65 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.3941 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2769.23 Btu/degF;
	mass_heat_coeff +6739.61 Btu/degF/h;
	mass_temperature +69.3941 degF;
	air_volume +12898.7 cf;
	air_mass +948.053 lb;
	air_heat_capacity +683.167 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48A;
	name meter_111;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_111;
	name house_111;
	weather weather;
	floor_area +1489.04 sf;
	gross_wall_area +1260.28 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +274.044 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.155 Btu/degF/h;
	UA +379.199 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4220.61 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.6738 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2557.47 Btu/degF;
	mass_heat_coeff +6384.16 Btu/degF/h;
	mass_temperature +74.6738 degF;
	air_volume +11912.4 cf;
	air_mass +875.558 lb;
	air_heat_capacity +630.927 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48A;
	name meter_112;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_112;
	name house_112;
	weather weather;
	floor_area +1572.98 sf;
	gross_wall_area +1295.32 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.695 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.082 Btu/degF/h;
	UA +395.777 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4324.17 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.4771 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2701.64 Btu/degF;
	mass_heat_coeff +6626.91 Btu/degF/h;
	mass_temperature +75.4771 degF;
	air_volume +12583.9 cf;
	air_mass +924.914 lb;
	air_heat_capacity +666.493 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48A;
	name meter_113;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_113;
	name house_113;
	weather weather;
	floor_area +1628.05 sf;
	gross_wall_area +1317.8 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +291.624 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.971 Btu/degF/h;
	UA +406.595 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4390.44 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.2479 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2796.22 Btu/degF;
	mass_heat_coeff +6784.44 Btu/degF/h;
	mass_temperature +73.2479 degF;
	air_volume +13024.4 cf;
	air_mass +957.294 lb;
	air_heat_capacity +689.826 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48A;
	name meter_114;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_114;
	name house_114;
	weather weather;
	floor_area +1823.55 sf;
	gross_wall_area +1394.67 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +315.886 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +128.777 Btu/degF/h;
	UA +444.663 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4616.11 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.2647 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3131.99 Btu/degF;
	mass_heat_coeff +7333.63 Btu/degF/h;
	mass_temperature +74.2647 degF;
	air_volume +14588.4 cf;
	air_mass +1072.25 lb;
	air_heat_capacity +772.66 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48A;
	name meter_115;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_115;
	name house_115;
	weather weather;
	floor_area +1694.2 sf;
	gross_wall_area +1344.3 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +299.89 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +119.642 Btu/degF/h;
	UA +419.532 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4468.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.6329 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2909.83 Btu/degF;
	mass_heat_coeff +6971.95 Btu/degF/h;
	mass_temperature +71.6329 degF;
	air_volume +13553.6 cf;
	air_mass +996.189 lb;
	air_heat_capacity +717.854 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48A;
	name meter_116;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_116;
	name house_116;
	weather weather;
	floor_area +1656.17 sf;
	gross_wall_area +1329.13 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +295.146 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +116.957 Btu/degF/h;
	UA +412.103 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4423.8 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.6486 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2844.52 Btu/degF;
	mass_heat_coeff +6864.38 Btu/degF/h;
	mass_temperature +75.6486 degF;
	air_volume +13249.4 cf;
	air_mass +973.83 lb;
	air_heat_capacity +701.742 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_48B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_48;
	to node_48B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_48B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_48B;
	name meter_117;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_117;
	name house_117;
	weather weather;
	floor_area +1840.16 sf;
	gross_wall_area +1401.01 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +317.926 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +129.95 Btu/degF/h;
	UA +447.876 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4634.65 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.6567 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3160.53 Btu/degF;
	mass_heat_coeff +7379.64 Btu/degF/h;
	mass_temperature +75.6567 degF;
	air_volume +14721.3 cf;
	air_mass +1082.02 lb;
	air_heat_capacity +779.701 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48B;
	name meter_118;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_118;
	name house_118;
	weather weather;
	floor_area +1596.33 sf;
	gross_wall_area +1304.89 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.638 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.731 Btu/degF/h;
	UA +400.369 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4352.42 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.9951 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2741.73 Btu/degF;
	mass_heat_coeff +6693.85 Btu/degF/h;
	mass_temperature +69.9951 degF;
	air_volume +12770.6 cf;
	air_mass +938.641 lb;
	air_heat_capacity +676.385 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48B;
	name meter_119;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_119;
	name house_119;
	weather weather;
	floor_area +1745.51 sf;
	gross_wall_area +1364.51 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +306.262 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +123.266 Btu/degF/h;
	UA +429.528 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4527.73 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.3862 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2997.96 Btu/degF;
	mass_heat_coeff +7116.2 Btu/degF/h;
	mass_temperature +71.3862 degF;
	air_volume +13964.1 cf;
	air_mass +1026.36 lb;
	air_heat_capacity +739.597 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48B;
	name meter_120;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_120;
	name house_120;
	weather weather;
	floor_area +1591.6 sf;
	gross_wall_area +1302.96 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.042 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.397 Btu/degF/h;
	UA +399.439 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4346.71 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.2214 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2733.61 Btu/degF;
	mass_heat_coeff +6680.31 Btu/degF/h;
	mass_temperature +73.2214 degF;
	air_volume +12732.8 cf;
	air_mass +935.86 lb;
	air_heat_capacity +674.381 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48B;
	name meter_121;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_121;
	name house_121;
	weather weather;
	floor_area +1228.7 sf;
	gross_wall_area +1144.82 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +240.227 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.7692 Btu/degF/h;
	UA +326.996 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3876.91 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.135 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2110.32 Btu/degF;
	mass_heat_coeff +5607.9 Btu/degF/h;
	mass_temperature +75.135 degF;
	air_volume +9829.59 cf;
	air_mass +722.475 lb;
	air_heat_capacity +520.615 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48B;
	name meter_122;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_122;
	name house_122;
	weather weather;
	floor_area +1487.29 sf;
	gross_wall_area +1259.54 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +273.821 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.031 Btu/degF/h;
	UA +378.851 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4218.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.6562 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2554.46 Btu/degF;
	mass_heat_coeff +6379.05 Btu/degF/h;
	mass_temperature +69.6562 degF;
	air_volume +11898.3 cf;
	air_mass +874.526 lb;
	air_heat_capacity +630.184 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48B;
	name meter_123;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_123;
	name house_123;
	weather weather;
	floor_area +1728.97 sf;
	gross_wall_area +1358.03 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +304.212 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +122.098 Btu/degF/h;
	UA +426.31 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4508.72 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.0219 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2969.55 Btu/degF;
	mass_heat_coeff +7069.81 Btu/degF/h;
	mass_temperature +73.0219 degF;
	air_volume +13831.8 cf;
	air_mass +1016.64 lb;
	air_heat_capacity +732.588 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_48C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_48;
	to node_48C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_48C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_48C;
	name meter_124;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_124;
	name house_124;
	weather weather;
	floor_area +1648.74 sf;
	gross_wall_area +1326.14 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +294.216 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +116.432 Btu/degF/h;
	UA +410.649 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4415.01 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.5564 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2831.76 Btu/degF;
	mass_heat_coeff +6843.29 Btu/degF/h;
	mass_temperature +71.5564 degF;
	air_volume +13189.9 cf;
	air_mass +969.461 lb;
	air_heat_capacity +698.593 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48C;
	name meter_125;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_125;
	name house_125;
	weather weather;
	floor_area +1698.35 sf;
	gross_wall_area +1345.95 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +300.407 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +119.935 Btu/degF/h;
	UA +420.342 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4473.24 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2023 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2916.96 Btu/degF;
	mass_heat_coeff +6983.65 Btu/degF/h;
	mass_temperature +75.2023 degF;
	air_volume +13586.8 cf;
	air_mass +998.629 lb;
	air_heat_capacity +719.612 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48C;
	name meter_126;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_126;
	name house_126;
	weather weather;
	floor_area +1595.92 sf;
	gross_wall_area +1304.73 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.586 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.702 Btu/degF/h;
	UA +400.288 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4351.92 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3113 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2741.03 Btu/degF;
	mass_heat_coeff +6692.68 Btu/degF/h;
	mass_temperature +74.3113 degF;
	air_volume +12767.3 cf;
	air_mass +938.399 lb;
	air_heat_capacity +676.21 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48C;
	name meter_127;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_127;
	name house_127;
	weather weather;
	floor_area +1221.54 sf;
	gross_wall_area +1141.48 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +239.278 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.2639 Btu/degF/h;
	UA +325.542 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3866.91 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.2092 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2098.03 Btu/degF;
	mass_heat_coeff +5585.99 Btu/degF/h;
	mass_temperature +74.2092 degF;
	air_volume +9772.34 cf;
	air_mass +718.267 lb;
	air_heat_capacity +517.583 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48C;
	name meter_128;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_128;
	name house_128;
	weather weather;
	floor_area +1458.56 sf;
	gross_wall_area +1247.31 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +270.148 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.002 Btu/degF/h;
	UA +373.15 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4182.2 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.7695 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2505.11 Btu/degF;
	mass_heat_coeff +6295.15 Btu/degF/h;
	mass_temperature +74.7695 degF;
	air_volume +11668.5 cf;
	air_mass +857.632 lb;
	air_heat_capacity +618.009 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48C;
	name meter_129;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_129;
	name house_129;
	weather weather;
	floor_area +1439.64 sf;
	gross_wall_area +1239.2 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +267.722 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.665 Btu/degF/h;
	UA +369.387 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4158.13 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.161 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2472.61 Btu/degF;
	mass_heat_coeff +6239.68 Btu/degF/h;
	mass_temperature +71.161 degF;
	air_volume +11517.1 cf;
	air_mass +846.506 lb;
	air_heat_capacity +609.992 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_48C;
	name meter_130;
	latitude 35N23:24.54;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_48C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_130;
	name house_130;
	weather weather;
	floor_area +1442.96 sf;
	gross_wall_area +1240.63 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +268.149 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.9 Btu/degF/h;
	UA +370.049 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4162.38 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5101 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2478.32 Btu/degF;
	mass_heat_coeff +6249.44 Btu/degF/h;
	mass_temperature +69.5101 degF;
	air_volume +11543.7 cf;
	air_mass +848.462 lb;
	air_heat_capacity +611.402 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_49A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_49;
	to node_49A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_49A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_49A;
	name meter_131;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_131;
	name house_131;
	weather weather;
	floor_area +1591.46 sf;
	gross_wall_area +1302.9 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.025 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.387 Btu/degF/h;
	UA +399.412 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4346.55 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.9469 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2733.37 Btu/degF;
	mass_heat_coeff +6679.92 Btu/degF/h;
	mass_temperature +72.9469 degF;
	air_volume +12731.7 cf;
	air_mass +935.779 lb;
	air_heat_capacity +674.322 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49A;
	name meter_132;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_132;
	name house_132;
	weather weather;
	floor_area +1259.98 sf;
	gross_wall_area +1159.3 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +244.36 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +88.9782 Btu/degF/h;
	UA +333.338 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3920.23 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2885 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2164.05 Btu/degF;
	mass_heat_coeff +5703.25 Btu/degF/h;
	mass_temperature +71.2885 degF;
	air_volume +10079.8 cf;
	air_mass +740.868 lb;
	air_heat_capacity +533.869 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49A;
	name meter_133;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_133;
	name house_133;
	weather weather;
	floor_area +1583.24 sf;
	gross_wall_area +1299.53 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +285.989 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.806 Btu/degF/h;
	UA +397.795 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4336.6 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.1876 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2719.25 Btu/degF;
	mass_heat_coeff +6656.34 Btu/degF/h;
	mass_temperature +69.1876 degF;
	air_volume +12665.9 cf;
	air_mass +930.943 lb;
	air_heat_capacity +670.838 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_49B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_49;
	to node_49B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_49B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_49B;
	name meter_134;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_134;
	name house_134;
	weather weather;
	floor_area +1873.25 sf;
	gross_wall_area +1413.55 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +321.977 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +132.286 Btu/degF/h;
	UA +454.263 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4671.29 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.3975 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3217.35 Btu/degF;
	mass_heat_coeff +7470.95 Btu/degF/h;
	mass_temperature +72.3975 degF;
	air_volume +14986 cf;
	air_mass +1101.47 lb;
	air_heat_capacity +793.718 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49B;
	name meter_135;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_135;
	name house_135;
	weather weather;
	floor_area +1489.9 sf;
	gross_wall_area +1260.64 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +274.153 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.215 Btu/degF/h;
	UA +379.368 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4221.68 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6761 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2558.94 Btu/degF;
	mass_heat_coeff +6386.64 Btu/degF/h;
	mass_temperature +70.6761 degF;
	air_volume +11919.2 cf;
	air_mass +876.06 lb;
	air_heat_capacity +631.289 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49B;
	name meter_136;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_136;
	name house_136;
	weather weather;
	floor_area +1471.18 sf;
	gross_wall_area +1252.7 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +271.763 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.893 Btu/degF/h;
	UA +375.655 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4198.15 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.0228 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2526.78 Btu/degF;
	mass_heat_coeff +6332.05 Btu/degF/h;
	mass_temperature +71.0228 degF;
	air_volume +11769.4 cf;
	air_mass +865.052 lb;
	air_heat_capacity +623.356 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49B;
	name meter_137;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_137;
	name house_137;
	weather weather;
	floor_area +1410.54 sf;
	gross_wall_area +1226.61 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.979 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.6105 Btu/degF/h;
	UA +363.589 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4120.77 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.4466 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2422.63 Btu/degF;
	mass_heat_coeff +6154.01 Btu/degF/h;
	mass_temperature +73.4466 degF;
	air_volume +11284.3 cf;
	air_mass +829.396 lb;
	air_heat_capacity +597.663 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49B;
	name meter_138;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_138;
	name house_138;
	weather weather;
	floor_area +1494.23 sf;
	gross_wall_area +1262.48 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +274.706 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.521 Btu/degF/h;
	UA +380.227 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4227.11 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.5631 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2566.38 Btu/degF;
	mass_heat_coeff +6399.26 Btu/degF/h;
	mass_temperature +75.5631 degF;
	air_volume +11953.9 cf;
	air_mass +878.609 lb;
	air_heat_capacity +633.125 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49B;
	name meter_139;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_139;
	name house_139;
	weather weather;
	floor_area +1505.31 sf;
	gross_wall_area +1267.15 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +276.117 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.303 Btu/degF/h;
	UA +382.42 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4240.93 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5291 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2585.41 Btu/degF;
	mass_heat_coeff +6431.46 Btu/degF/h;
	mass_temperature +69.5291 degF;
	air_volume +12042.5 cf;
	air_mass +885.122 lb;
	air_heat_capacity +637.819 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49B;
	name meter_140;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_140;
	name house_140;
	weather weather;
	floor_area +1242.84 sf;
	gross_wall_area +1151.39 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +242.098 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +87.7681 Btu/degF/h;
	UA +329.866 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3896.57 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5783 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2134.61 Btu/degF;
	mass_heat_coeff +5651.09 Btu/degF/h;
	mass_temperature +69.5783 degF;
	air_volume +9942.75 cf;
	air_mass +730.792 lb;
	air_heat_capacity +526.609 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_49C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_49;
	to node_49C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_49C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_49C;
	name meter_141;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_141;
	name house_141;
	weather weather;
	floor_area +1412 sf;
	gross_wall_area +1227.25 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +264.168 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.7139 Btu/degF/h;
	UA +363.881 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4122.66 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.5293 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2425.15 Btu/degF;
	mass_heat_coeff +6158.33 Btu/degF/h;
	mass_temperature +72.5293 degF;
	air_volume +11296 cf;
	air_mass +830.258 lb;
	air_heat_capacity +598.284 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49C;
	name meter_142;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_142;
	name house_142;
	weather weather;
	floor_area +1922.84 sf;
	gross_wall_area +1432.14 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +328.026 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +135.788 Btu/degF/h;
	UA +463.815 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4725.56 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.5706 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3302.52 Btu/degF;
	mass_heat_coeff +7607.13 Btu/degF/h;
	mass_temperature +70.5706 degF;
	air_volume +15382.7 cf;
	air_mass +1130.63 lb;
	air_heat_capacity +814.73 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_49C;
	name meter_143;
	latitude 35N23:24.54;
	longitude 118W59:50.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_49C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_143;
	name house_143;
	weather weather;
	floor_area +1416.89 sf;
	gross_wall_area +1229.37 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +264.797 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +100.059 Btu/degF/h;
	UA +364.855 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4128.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.9202 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2433.54 Btu/degF;
	mass_heat_coeff +6172.73 Btu/degF/h;
	mass_temperature +72.9202 degF;
	air_volume +11335.1 cf;
	air_mass +833.129 lb;
	air_heat_capacity +600.352 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_50C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_50;
	to node_50C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_50C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_50C;
	name meter_144;
	latitude 35N23:24.54;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_50C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_144;
	name house_144;
	weather weather;
	floor_area +1618.84 sf;
	gross_wall_area +1314.06 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.468 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.32 Btu/degF/h;
	UA +404.788 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4379.43 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.7622 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2780.39 Btu/degF;
	mass_heat_coeff +6758.17 Btu/degF/h;
	mass_temperature +70.7622 degF;
	air_volume +12950.7 cf;
	air_mass +951.875 lb;
	air_heat_capacity +685.921 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_50C;
	name meter_145;
	latitude 35N23:24.54;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_50C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_145;
	name house_145;
	weather weather;
	floor_area +1170.23 sf;
	gross_wall_area +1117.25 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +232.443 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
