	airchange_UA +82.64 Btu/degF/h;
	UA +315.083 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3794.25 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.4737 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2009.89 Btu/degF;
	mass_heat_coeff +5427.93 Btu/degF/h;
	mass_temperature +73.4737 degF;
	air_volume +9361.82 cf;
	air_mass +688.094 lb;
	air_heat_capacity +495.84 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_50C;
	name meter_146;
	latitude 35N23:24.54;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_50C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_146;
	name house_146;
	weather weather;
	floor_area +1703.8 sf;
	gross_wall_area +1348.1 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +301.084 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +120.32 Btu/degF/h;
	UA +421.404 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4479.58 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.2092 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2926.31 Btu/degF;
	mass_heat_coeff +6999.01 Btu/degF/h;
	mass_temperature +73.2092 degF;
	air_volume +13630.4 cf;
	air_mass +1001.83 lb;
	air_heat_capacity +721.92 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_50C;
	name meter_147;
	latitude 35N23:24.54;
	longitude 118W59:47.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_50C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_147;
	name house_147;
	weather weather;
	floor_area +1706.85 sf;
	gross_wall_area +1349.31 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +301.464 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +120.536 Btu/degF/h;
	UA +421.999 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4483.12 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.9387 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2931.55 Btu/degF;
	mass_heat_coeff +7007.6 Btu/degF/h;
	mass_temperature +74.9387 degF;
	air_volume +13654.8 cf;
	air_mass +1003.63 lb;
	air_heat_capacity +723.213 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_51A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_51;
	to node_51A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_51A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_51A;
	name meter_148;
	latitude 35N23:24.54;
	longitude 118W59:44.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_51A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_148;
	name house_148;
	weather weather;
	floor_area +1611.76 sf;
	gross_wall_area +1311.18 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +289.578 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.82 Btu/degF/h;
	UA +403.399 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4370.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.0343 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2768.23 Btu/degF;
	mass_heat_coeff +6737.96 Btu/degF/h;
	mass_temperature +73.0343 degF;
	air_volume +12894 cf;
	air_mass +947.712 lb;
	air_heat_capacity +682.921 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_51A;
	name meter_149;
	latitude 35N23:24.54;
	longitude 118W59:44.64;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_51A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_149;
	name house_149;
	weather weather;
	floor_area +1301.83 sf;
	gross_wall_area +1178.4 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +249.858 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +91.934 Btu/degF/h;
	UA +341.792 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3977.26 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2328 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2235.93 Btu/degF;
	mass_heat_coeff +5829.88 Btu/degF/h;
	mass_temperature +71.2328 degF;
	air_volume +10414.7 cf;
	air_mass +765.478 lb;
	air_heat_capacity +551.604 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_52A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_52;
	to node_52A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_52A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_52A;
	name meter_150;
	latitude 35N23:7.02;
	longitude 118W59:53.40;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_52A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_150;
	name house_150;
	weather weather;
	floor_area +1556.06 sf;
	gross_wall_area +1288.33 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +282.557 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.887 Btu/degF/h;
	UA +392.444 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4303.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.2069 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2672.57 Btu/degF;
	mass_heat_coeff +6578.23 Btu/degF/h;
	mass_temperature +72.2069 degF;
	air_volume +12448.5 cf;
	air_mass +914.964 lb;
	air_heat_capacity +659.323 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_52A;
	name meter_151;
	latitude 35N23:7.02;
	longitude 118W59:53.40;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_52A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_151;
	name house_151;
	weather weather;
	floor_area +1406.91 sf;
	gross_wall_area +1225.03 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.511 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.354 Btu/degF/h;
	UA +362.865 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4116.08 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.6719 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2416.4 Btu/degF;
	mass_heat_coeff +6143.28 Btu/degF/h;
	mass_temperature +73.6719 degF;
	air_volume +11255.2 cf;
	air_mass +827.261 lb;
	air_heat_capacity +596.124 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_52A;
	name meter_152;
	latitude 35N23:7.02;
	longitude 118W59:53.40;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_52A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_152;
	name house_152;
	weather weather;
	floor_area +1674.56 sf;
	gross_wall_area +1336.49 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +297.442 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.255 Btu/degF/h;
	UA +415.698 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4445.44 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.2478 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2876.1 Btu/degF;
	mass_heat_coeff +6916.47 Btu/degF/h;
	mass_temperature +70.2478 degF;
	air_volume +13396.5 cf;
	air_mass +984.642 lb;
	air_heat_capacity +709.533 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_52A;
	name meter_153;
	latitude 35N23:7.02;
	longitude 118W59:53.40;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_52A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_153;
	name house_153;
	weather weather;
	floor_area +1489.36 sf;
	gross_wall_area +1260.42 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +274.085 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.177 Btu/degF/h;
	UA +379.262 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4221.02 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.2076 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2558.02 Btu/degF;
	mass_heat_coeff +6385.09 Btu/degF/h;
	mass_temperature +69.2076 degF;
	air_volume +11914.9 cf;
	air_mass +875.746 lb;
	air_heat_capacity +631.063 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_53A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_53;
	to node_53A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_53A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_53A;
	name meter_154;
	latitude 35N23:7.02;
	longitude 118W59:51.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_53A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_154;
	name house_154;
	weather weather;
	floor_area +1653.02 sf;
	gross_wall_area +1327.86 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +294.751 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +116.734 Btu/degF/h;
	UA +411.485 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4420.07 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.9049 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2839.09 Btu/degF;
	mass_heat_coeff +6855.41 Btu/degF/h;
	mass_temperature +69.9049 degF;
	air_volume +13224.1 cf;
	air_mass +971.973 lb;
	air_heat_capacity +700.404 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_53A;
	name meter_155;
	latitude 35N23:7.02;
	longitude 118W59:51.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_53A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_155;
	name house_155;
	weather weather;
	floor_area +1355.97 sf;
	gross_wall_area +1202.65 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +256.919 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +95.7571 Btu/degF/h;
	UA +352.676 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4049.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.0504 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2328.92 Btu/degF;
	mass_heat_coeff +5992.14 Btu/degF/h;
	mass_temperature +69.0504 degF;
	air_volume +10847.8 cf;
	air_mass +797.312 lb;
	air_heat_capacity +574.543 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_53A;
	name meter_156;
	latitude 35N23:7.02;
	longitude 118W59:51.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_53A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_156;
	name house_156;
	weather weather;
	floor_area +1849 sf;
	gross_wall_area +1404.37 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +319.009 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +130.574 Btu/degF/h;
	UA +449.583 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4644.47 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.8112 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3175.7 Btu/degF;
	mass_heat_coeff +7404.06 Btu/degF/h;
	mass_temperature +75.8112 degF;
	air_volume +14792 cf;
	air_mass +1087.21 lb;
	air_heat_capacity +783.445 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_53A;
	name meter_157;
	latitude 35N23:7.02;
	longitude 118W59:51.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_53A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_157;
	name house_157;
	weather weather;
	floor_area +1525.01 sf;
	gross_wall_area +1275.41 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +278.621 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.694 Btu/degF/h;
	UA +386.316 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4265.37 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.7509 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2619.24 Btu/degF;
	mass_heat_coeff +6488.57 Btu/degF/h;
	mass_temperature +74.7509 degF;
	air_volume +12200.1 cf;
	air_mass +896.705 lb;
	air_heat_capacity +646.166 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_55A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_55;
	to node_55A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_55A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_55A;
	name meter_158;
	latitude 35N23:6.30;
	longitude 118W59:46.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_55A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_158;
	name house_158;
	weather weather;
	floor_area +1393.83 sf;
	gross_wall_area +1219.32 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +261.823 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +98.4306 Btu/degF/h;
	UA +360.253 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4099.12 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.3026 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2393.94 Btu/degF;
	mass_heat_coeff +6104.61 Btu/degF/h;
	mass_temperature +72.3026 degF;
	air_volume +11150.6 cf;
	air_mass +819.572 lb;
	air_heat_capacity +590.583 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_55A;
	name meter_159;
	latitude 35N23:6.30;
	longitude 118W59:46.26;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_55A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_159;
	name house_159;
	weather weather;
	floor_area +1239.64 sf;
	gross_wall_area +1149.91 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +241.675 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +87.5418 Btu/degF/h;
	UA +329.217 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3892.13 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.7178 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2129.11 Btu/degF;
	mass_heat_coeff +5641.32 Btu/degF/h;
	mass_temperature +69.7178 degF;
	air_volume +9917.11 cf;
	air_mass +728.908 lb;
	air_heat_capacity +525.251 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_56B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_56;
	to node_56B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_56B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_56B;
	name meter_160;
	latitude 35N23:5.52;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_56B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_160;
	name house_160;
	weather weather;
	floor_area +1308.44 sf;
	gross_wall_area +1181.39 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +250.723 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.4005 Btu/degF/h;
	UA +343.124 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3986.17 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.8037 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2247.28 Btu/degF;
	mass_heat_coeff +5849.78 Btu/degF/h;
	mass_temperature +75.8037 degF;
	air_volume +10467.5 cf;
	air_mass +769.363 lb;
	air_heat_capacity +554.403 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_56B;
	name meter_161;
	latitude 35N23:5.52;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_56B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_161;
	name house_161;
	weather weather;
	floor_area +1293.11 sf;
	gross_wall_area +1174.44 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +248.715 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +91.3176 Btu/degF/h;
	UA +340.032 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3965.45 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.6915 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2220.94 Btu/degF;
	mass_heat_coeff +5803.56 Btu/degF/h;
	mass_temperature +69.6915 degF;
	air_volume +10344.8 cf;
	air_mass +760.346 lb;
	air_heat_capacity +547.906 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_58B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_58;
	to node_58B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_58B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_58B;
	name meter_162;
	latitude 35N23:10.50;
	longitude 118W59:52.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_58B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_162;
	name house_162;
	weather weather;
	floor_area +1335.17 sf;
	gross_wall_area +1193.39 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.213 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.2884 Btu/degF/h;
	UA +348.502 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4021.96 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.2477 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2293.2 Btu/degF;
	mass_heat_coeff +5930.01 Btu/degF/h;
	mass_temperature +73.2477 degF;
	air_volume +10681.4 cf;
	air_mass +785.083 lb;
	air_heat_capacity +565.731 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_58B;
	name meter_163;
	latitude 35N23:10.50;
	longitude 118W59:52.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_58B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_163;
	name house_163;
	weather weather;
	floor_area +1657.99 sf;
	gross_wall_area +1329.86 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +295.373 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +117.085 Btu/degF/h;
	UA +412.458 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4425.94 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.7291 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2847.64 Btu/degF;
	mass_heat_coeff +6869.53 Btu/degF/h;
	mass_temperature +75.7291 degF;
	air_volume +13263.9 cf;
	air_mass +974.898 lb;
	air_heat_capacity +702.511 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_59B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_59;
	to node_59B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_59B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_59B;
	name meter_164;
	latitude 35N23:10.50;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_59B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_164;
	name house_164;
	weather weather;
	floor_area +1449.08 sf;
	gross_wall_area +1243.26 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +268.934 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +102.332 Btu/degF/h;
	UA +371.266 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4170.17 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.6846 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2488.83 Btu/degF;
	mass_heat_coeff +6267.39 Btu/degF/h;
	mass_temperature +72.6846 degF;
	air_volume +11592.7 cf;
	air_mass +852.06 lb;
	air_heat_capacity +613.994 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_59B;
	name meter_165;
	latitude 35N23:10.50;
	longitude 118W59:55.50;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_59B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_165;
	name house_165;
	weather weather;
	floor_area +1383.47 sf;
	gross_wall_area +1214.78 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +260.483 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +97.6989 Btu/degF/h;
	UA +358.182 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4085.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.7582 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2376.14 Btu/degF;
	mass_heat_coeff +6073.91 Btu/degF/h;
	mass_temperature +75.7582 degF;
	air_volume +11067.7 cf;
	air_mass +813.48 lb;
	air_heat_capacity +586.193 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_60A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_60;
	to node_60A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_60A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_60A;
	name meter_166;
	latitude 35N23:8.46;
	longitude 118W59:40.74;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_60A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_166;
	name house_166;
	weather weather;
	floor_area +1835.28 sf;
	gross_wall_area +1399.15 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +317.327 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +129.605 Btu/degF/h;
	UA +446.932 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4629.21 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3987 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3152.14 Btu/degF;
	mass_heat_coeff +7366.13 Btu/degF/h;
	mass_temperature +74.3987 degF;
	air_volume +14682.3 cf;
	air_mass +1079.15 lb;
	air_heat_capacity +777.632 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_60A;
	name meter_167;
	latitude 35N23:8.46;
	longitude 118W59:40.74;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_60A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_167;
	name house_167;
	weather weather;
	floor_area +1474.35 sf;
	gross_wall_area +1254.05 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +272.168 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +104.117 Btu/degF/h;
	UA +376.285 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4202.15 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.1206 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2532.23 Btu/degF;
	mass_heat_coeff +6341.31 Btu/degF/h;
	mass_temperature +71.1206 degF;
	air_volume +11794.8 cf;
	air_mass +866.918 lb;
	air_heat_capacity +624.701 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_62C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_62;
	to node_62C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_62C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_62C;
	name meter_168;
	latitude 35N23:10.80;
	longitude 118W59:39.90;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_62C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_168;
	name house_168;
	weather weather;
	floor_area +1566.91 sf;
	gross_wall_area +1292.81 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +283.928 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.653 Btu/degF/h;
	UA +394.581 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4316.78 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.486 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2691.21 Btu/degF;
	mass_heat_coeff +6609.46 Btu/degF/h;
	mass_temperature +69.486 degF;
	air_volume +12535.3 cf;
	air_mass +921.343 lb;
	air_heat_capacity +663.92 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_62C;
	name meter_169;
	latitude 35N23:10.80;
	longitude 118W59:39.90;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_62C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_169;
	name house_169;
	weather weather;
	floor_area +1638.7 sf;
	gross_wall_area +1322.1 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +292.959 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +115.723 Btu/degF/h;
	UA +408.682 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4403.11 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.5636 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2814.51 Btu/degF;
	mass_heat_coeff +6814.75 Btu/degF/h;
	mass_temperature +74.5636 degF;
	air_volume +13109.6 cf;
	air_mass +963.557 lb;
	air_heat_capacity +694.339 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_62C;
	name meter_170;
	latitude 35N23:10.80;
	longitude 118W59:39.90;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_62C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_170;
	name house_170;
	weather weather;
	floor_area +1323.67 sf;
	gross_wall_area +1188.24 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +252.713 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +93.4759 Btu/degF/h;
	UA +346.189 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4006.61 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.793 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2273.44 Btu/degF;
	mass_heat_coeff +5895.53 Btu/degF/h;
	mass_temperature +74.793 degF;
	air_volume +10589.4 cf;
	air_mass +778.318 lb;
	air_heat_capacity +560.856 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_62C;
	name meter_171;
	latitude 35N23:10.80;
	longitude 118W59:39.90;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_62C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_171;
	name house_171;
	weather weather;
	floor_area +1339.94 sf;
	gross_wall_area +1195.52 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.833 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.6246 Btu/degF/h;
	UA +349.458 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4028.3 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3889 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2301.37 Btu/degF;
	mass_heat_coeff +5944.25 Btu/degF/h;
	mass_temperature +74.3889 degF;
	air_volume +10719.5 cf;
	air_mass +787.882 lb;
	air_heat_capacity +567.748 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_63A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_63;
	to node_63A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_63A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_63A;
	name meter_172;
	latitude 35N23:12.48;
	longitude 118W59:39.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_63A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_172;
	name house_172;
	weather weather;
	floor_area +1646.73 sf;
	gross_wall_area +1325.33 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +293.964 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +116.29 Btu/degF/h;
	UA +410.254 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4412.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.9412 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2828.3 Btu/degF;
	mass_heat_coeff +6837.56 Btu/degF/h;
	mass_temperature +71.9412 degF;
	air_volume +13173.8 cf;
	air_mass +968.276 lb;
	air_heat_capacity +697.74 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_63A;
	name meter_173;
	latitude 35N23:12.48;
	longitude 118W59:39.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_63A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_173;
	name house_173;
	weather weather;
	floor_area +1684.25 sf;
	gross_wall_area +1340.35 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +298.651 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.94 Btu/degF/h;
	UA +417.59 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4456.79 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.5991 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2892.74 Btu/degF;
	mass_heat_coeff +6943.86 Btu/degF/h;
	mass_temperature +73.5991 degF;
	air_volume +13474 cf;
	air_mass +990.339 lb;
	air_heat_capacity +713.638 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_63A;
	name meter_174;
	latitude 35N23:12.48;
	longitude 118W59:39.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_63A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_174;
	name house_174;
	weather weather;
	floor_area +1616.23 sf;
	gross_wall_area +1313 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.14 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.136 Btu/degF/h;
	UA +404.276 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4376.31 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.199 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2775.91 Btu/degF;
	mass_heat_coeff +6750.72 Btu/degF/h;
	mass_temperature +71.199 degF;
	air_volume +12929.8 cf;
	air_mass +950.341 lb;
	air_heat_capacity +684.816 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_63A;
	name meter_175;
	latitude 35N23:12.48;
	longitude 118W59:39.30;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_63A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_175;
	name house_175;
	weather weather;
	floor_area +1763.61 sf;
	gross_wall_area +1371.56 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +308.5 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +124.544 Btu/degF/h;
	UA +433.045 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4548.42 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3408 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3029.05 Btu/degF;
	mass_heat_coeff +7166.82 Btu/degF/h;
	mass_temperature +74.3408 degF;
	air_volume +14108.9 cf;
	air_mass +1037 lb;
	air_heat_capacity +747.264 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_64B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_64;
	to node_64B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_64B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_64B;
	name meter_176;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_176;
	name house_176;
	weather weather;
	floor_area +1167.3 sf;
	gross_wall_area +1115.85 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +232.05 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +82.4331 Btu/degF/h;
	UA +314.484 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3790.05 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.4819 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2004.86 Btu/degF;
	mass_heat_coeff +5418.85 Btu/degF/h;
	mass_temperature +69.4819 degF;
	air_volume +9338.38 cf;
	air_mass +686.371 lb;
	air_heat_capacity +494.599 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_64B;
	name meter_177;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_177;
	name house_177;
	weather weather;
	floor_area +1479.81 sf;
	gross_wall_area +1256.37 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +272.866 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +104.503 Btu/degF/h;
	UA +377.369 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4209.03 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.6428 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2541.61 Btu/degF;
	mass_heat_coeff +6357.25 Btu/degF/h;
	mass_temperature +69.6428 degF;
	air_volume +11838.5 cf;
	air_mass +870.13 lb;
	air_heat_capacity +627.016 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_64B;
	name meter_178;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_178;
	name house_178;
	weather weather;
	floor_area +1604.26 sf;
	gross_wall_area +1308.13 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +288.636 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.291 Btu/degF/h;
	UA +401.928 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4361.97 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.3972 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2755.36 Btu/degF;
	mass_heat_coeff +6716.55 Btu/degF/h;
	mass_temperature +73.3972 degF;
	air_volume +12834.1 cf;
	air_mass +943.307 lb;
	air_heat_capacity +679.747 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_64B;
	name meter_179;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_179;
	name house_179;
	weather weather;
	floor_area +1393.08 sf;
	gross_wall_area +1219 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +261.726 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +98.3778 Btu/degF/h;
	UA +360.104 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4098.15 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.3933 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2392.65 Btu/degF;
	mass_heat_coeff +6102.4 Btu/degF/h;
	mass_temperature +75.3933 degF;
	air_volume +11144.7 cf;
	air_mass +819.132 lb;
	air_heat_capacity +590.267 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_64B;
	name meter_180;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_180;
	name house_180;
	weather weather;
	floor_area +1487.93 sf;
	gross_wall_area +1259.81 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +273.902 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.076 Btu/degF/h;
	UA +378.978 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4219.22 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.9543 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2555.56 Btu/degF;
	mass_heat_coeff +6380.91 Btu/degF/h;
	mass_temperature +73.9543 degF;
	air_volume +11903.4 cf;
	air_mass +874.903 lb;
	air_heat_capacity +630.455 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_64B;
	name meter_181;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_181;
	name house_181;
	weather weather;
	floor_area +1613.59 sf;
	gross_wall_area +1311.93 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +289.808 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.95 Btu/degF/h;
	UA +403.758 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4373.15 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.2532 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2771.37 Btu/degF;
	mass_heat_coeff +6743.19 Btu/degF/h;
	mass_temperature +74.2532 degF;
	air_volume +12908.7 cf;
	air_mass +948.789 lb;
	air_heat_capacity +683.697 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_64B;
	name meter_182;
	latitude 35N23:15.78;
	longitude 118W59:38.16;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_64B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_182;
	name house_182;
	weather weather;
	floor_area +1378.1 sf;
	gross_wall_area +1212.42 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +259.788 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +97.3196 Btu/degF/h;
	UA +357.108 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4078.61 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.7164 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2366.92 Btu/degF;
	mass_heat_coeff +6057.97 Btu/degF/h;
	mass_temperature +71.7164 degF;
	air_volume +11024.8 cf;
	air_mass +810.321 lb;
	air_heat_capacity +583.918 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_65A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_65;
	to node_65A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_65A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_65A;
	name meter_183;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_183;
	name house_183;
	weather weather;
	floor_area +1513.46 sf;
	gross_wall_area +1270.57 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +277.154 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.879 Btu/degF/h;
	UA +384.032 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4251.06 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.3647 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2599.4 Btu/degF;
	mass_heat_coeff +6455.1 Btu/degF/h;
	mass_temperature +73.3647 degF;
	air_volume +12107.7 cf;
	air_mass +889.913 lb;
	air_heat_capacity +641.272 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65A;
	name meter_184;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_184;
	name house_184;
	weather weather;
	floor_area +1671.59 sf;
	gross_wall_area +1335.3 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +297.071 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.045 Btu/degF/h;
	UA +415.116 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4441.95 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.7664 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2870.99 Btu/degF;
	mass_heat_coeff +6908.05 Btu/degF/h;
	mass_temperature +71.7664 degF;
	air_volume +13372.7 cf;
	air_mass +982.892 lb;
	air_heat_capacity +708.272 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65A;
	name meter_185;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_185;
	name house_185;
	weather weather;
	floor_area +1229.92 sf;
	gross_wall_area +1145.39 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +240.388 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.8554 Btu/degF/h;
	UA +327.244 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3878.61 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.7196 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2112.42 Btu/degF;
	mass_heat_coeff +5611.63 Btu/degF/h;
	mass_temperature +71.7196 degF;
	air_volume +9839.36 cf;
	air_mass +723.193 lb;
	air_heat_capacity +521.133 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_65B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_65;
	to node_65B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_65B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_65B;
	name meter_186;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_186;
	name house_186;
	weather weather;
	floor_area +1434.66 sf;
	gross_wall_area +1237.06 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +267.083 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.314 Btu/degF/h;
	UA +368.397 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4151.77 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.8733 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2464.07 Btu/degF;
	mass_heat_coeff +6225.06 Btu/degF/h;
	mass_temperature +75.8733 degF;
	air_volume +11477.3 cf;
	air_mass +843.581 lb;
	air_heat_capacity +607.885 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65B;
	name meter_187;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_187;
	name house_187;
	weather weather;
	floor_area +1218.31 sf;
	gross_wall_area +1139.97 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +238.849 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.0354 Btu/degF/h;
	UA +324.884 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3862.38 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.921 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2092.47 Btu/degF;
	mass_heat_coeff +5576.08 Btu/degF/h;
	mass_temperature +75.921 degF;
	air_volume +9746.46 cf;
	air_mass +716.365 lb;
	air_heat_capacity +516.212 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65B;
	name meter_188;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_188;
	name house_188;
	weather weather;
	floor_area +1522.74 sf;
	gross_wall_area +1274.46 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +278.333 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.534 Btu/degF/h;
	UA +385.866 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4262.56 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.9399 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2615.34 Btu/degF;
	mass_heat_coeff +6481.99 Btu/degF/h;
	mass_temperature +69.9399 degF;
	air_volume +12181.9 cf;
	air_mass +895.369 lb;
	air_heat_capacity +645.203 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_65C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_65;
	to node_65C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_65C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_65C;
	name meter_189;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_189;
	name house_189;
	weather weather;
	floor_area +1639.5 sf;
	gross_wall_area +1322.42 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +293.059 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +115.779 Btu/degF/h;
	UA +408.838 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4404.05 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3181 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2815.87 Btu/degF;
	mass_heat_coeff +6817.01 Btu/degF/h;
	mass_temperature +74.3181 degF;
	air_volume +13116 cf;
	air_mass +964.024 lb;
	air_heat_capacity +694.675 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65C;
	name meter_190;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_190;
	name house_190;
	weather weather;
	floor_area +1581.27 sf;
	gross_wall_area +1298.72 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +285.74 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.667 Btu/degF/h;
	UA +397.408 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4334.22 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.1004 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2715.87 Btu/degF;
	mass_heat_coeff +6650.7 Btu/degF/h;
	mass_temperature +69.1004 degF;
	air_volume +12650.1 cf;
	air_mass +929.786 lb;
	air_heat_capacity +670.004 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65C;
	name meter_191;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_191;
	name house_191;
	weather weather;
	floor_area +1145.36 sf;
	gross_wall_area +1105.31 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +229.107 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +80.8836 Btu/degF/h;
	UA +309.991 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3758.39 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2448 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1967.18 Btu/degF;
	mass_heat_coeff +5350.66 Btu/degF/h;
	mass_temperature +75.2448 degF;
	air_volume +9162.84 cf;
	air_mass +673.469 lb;
	air_heat_capacity +485.302 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65C;
	name meter_192;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_192;
	name house_192;
	weather weather;
	floor_area +1313.23 sf;
	gross_wall_area +1183.55 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +251.35 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.7389 Btu/degF/h;
	UA +344.089 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3992.62 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.5255 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2255.51 Btu/degF;
	mass_heat_coeff +5864.19 Btu/degF/h;
	mass_temperature +70.5255 degF;
	air_volume +10505.9 cf;
	air_mass +772.181 lb;
	air_heat_capacity +556.433 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65C;
	name meter_193;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_193;
	name house_193;
	weather weather;
	floor_area +1215.48 sf;
	gross_wall_area +1138.65 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +238.474 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +85.8361 Btu/degF/h;
	UA +324.31 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3858.42 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2459 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2087.62 Btu/degF;
	mass_heat_coeff +5567.43 Btu/degF/h;
	mass_temperature +75.2459 degF;
	air_volume +9723.88 cf;
	air_mass +714.705 lb;
	air_heat_capacity +515.016 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65C;
	name meter_194;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_194;
	name house_194;
	weather weather;
	floor_area +1387.63 sf;
	gross_wall_area +1216.61 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +261.022 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +97.9931 Btu/degF/h;
	UA +359.015 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4091.06 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.3927 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2383.3 Btu/degF;
	mass_heat_coeff +6086.26 Btu/degF/h;
	mass_temperature +73.3927 degF;
	air_volume +11101.1 cf;
	air_mass +815.929 lb;
	air_heat_capacity +587.958 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_65C;
	name meter_195;
	latitude 35N23:16.92;
	longitude 118W59:43.08;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_65C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_195;
	name house_195;
	weather weather;
	floor_area +1916.29 sf;
	gross_wall_area +1429.7 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +327.229 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +135.326 Btu/degF/h;
	UA +462.555 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4718.44 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.0923 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3291.28 Btu/degF;
	mass_heat_coeff +7589.21 Btu/degF/h;
	mass_temperature +75.0923 degF;
	air_volume +15330.3 cf;
	air_mass +1126.78 lb;
	air_heat_capacity +811.957 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_66C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_66;
	to node_66C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_66C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_66C;
	name meter_196;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_196;
	name house_196;
	weather weather;
	floor_area +1500.15 sf;
	gross_wall_area +1264.98 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.46 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +105.939 Btu/degF/h;
	UA +381.399 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4234.5 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.0824 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2576.55 Btu/degF;
	mass_heat_coeff +6416.47 Btu/degF/h;
	mass_temperature +72.0824 degF;
	air_volume +12001.2 cf;
	air_mass +882.09 lb;
	air_heat_capacity +635.634 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_66C;
	name meter_197;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_197;
	name house_197;
	weather weather;
	floor_area +1461.88 sf;
	gross_wall_area +1248.74 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +270.574 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.236 Btu/degF/h;
	UA +373.81 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4186.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.3466 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2510.82 Btu/degF;
	mass_heat_coeff +6304.88 Btu/degF/h;
	mass_temperature +71.3466 degF;
	air_volume +11695.1 cf;
	air_mass +859.588 lb;
	air_heat_capacity +619.419 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_66C;
	name meter_198;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_198;
	name house_198;
	weather weather;
	floor_area +1578.75 sf;
	gross_wall_area +1297.69 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +285.423 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.489 Btu/degF/h;
	UA +396.912 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4331.17 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.4358 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2711.54 Btu/degF;
	mass_heat_coeff +6643.47 Btu/degF/h;
	mass_temperature +75.4358 degF;
	air_volume +12630 cf;
	air_mass +928.305 lb;
	air_heat_capacity +668.937 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_66C;
	name meter_199;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_199;
	name house_199;
	weather weather;
	floor_area +1397.9 sf;
	gross_wall_area +1221.1 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +262.349 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +98.7183 Btu/degF/h;
	UA +361.067 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4104.42 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.4874 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2400.93 Btu/degF;
	mass_heat_coeff +6116.67 Btu/degF/h;
	mass_temperature +72.4874 degF;
	air_volume +11183.2 cf;
	air_mass +821.967 lb;
	air_heat_capacity +592.31 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_66C;
	name meter_200;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_200;
	name house_200;
	weather weather;
	floor_area +1036.74 sf;
	gross_wall_area +1051.6 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +214.36 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +73.2136 Btu/degF/h;
	UA +287.574 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +18000 Btu/h;
	design_cooling_capacity +18000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3596.48 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +105.923 W;
	fan_design_airflow +522.851 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.1025 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1780.63 Btu/degF;
	mass_heat_coeff +5007.8 Btu/degF/h;
	mass_temperature +70.1025 degF;
	air_volume +8293.95 cf;
	air_mass +609.605 lb;
	air_heat_capacity +439.281 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_66C;
	name meter_201;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_201;
	name house_201;
	weather weather;
	floor_area +1241.38 sf;
	gross_wall_area +1150.71 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +241.905 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +87.6647 Btu/degF/h;
	UA +329.569 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3894.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.1042 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2132.1 Btu/degF;
	mass_heat_coeff +5646.62 Btu/degF/h;
	mass_temperature +70.1042 degF;
	air_volume +9931.03 cf;
	air_mass +729.931 lb;
	air_heat_capacity +525.988 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_66C;
	name meter_202;
	latitude 35N23:20.04;
	longitude 118W59:42.00;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_66C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_202;
	name house_202;
	weather weather;
	floor_area +1552.06 sf;
	gross_wall_area +1286.68 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +282.051 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.605 Btu/degF/h;
	UA +391.656 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4298.65 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.72 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2665.71 Btu/degF;
	mass_heat_coeff +6566.72 Btu/degF/h;
	mass_temperature +73.72 degF;
	air_volume +12416.5 cf;
	air_mass +912.613 lb;
	air_heat_capacity +657.629 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_68A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_68;
	to node_68A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_68A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_68A;
	name meter_203;
	latitude 35N23:24.54;
	longitude 118W59:31.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_68A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_203;
	name house_203;
	weather weather;
	floor_area +1445.91 sf;
	gross_wall_area +1241.89 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +268.527 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +102.108 Btu/degF/h;
	UA +370.635 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4166.13 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.4911 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2483.38 Btu/degF;
	mass_heat_coeff +6258.08 Btu/degF/h;
	mass_temperature +69.4911 degF;
	air_volume +11567.3 cf;
	air_mass +850.194 lb;
	air_heat_capacity +612.65 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_68A;
	name meter_204;
	latitude 35N23:24.54;
	longitude 118W59:31.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_68A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_204;
	name house_204;
	weather weather;
	floor_area +1422.24 sf;
	gross_wall_area +1231.69 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +265.486 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +100.437 Btu/degF/h;
	UA +365.923 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4135.85 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.1949 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2442.73 Btu/degF;
	mass_heat_coeff +6188.52 Btu/degF/h;
	mass_temperature +73.1949 degF;
	air_volume +11377.9 cf;
	air_mass +836.278 lb;
	air_heat_capacity +602.622 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_69A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_69;
	to node_69A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_69A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_69A;
	name meter_205;
	latitude 35N23:24.54;
	longitude 118W59:28.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_69A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_205;
	name house_205;
	weather weather;
	floor_area +1340.82 sf;
	gross_wall_area +1195.91 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.948 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.6871 Btu/degF/h;
	UA +349.636 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4029.47 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.2429 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2302.89 Btu/degF;
	mass_heat_coeff +5946.9 Btu/degF/h;
	mass_temperature +69.2429 degF;
	air_volume +10726.6 cf;
	air_mass +788.402 lb;
	air_heat_capacity +568.123 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_69A;
	name meter_206;
	latitude 35N23:24.54;
	longitude 118W59:28.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_69A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_206;
	name house_206;
	weather weather;
	floor_area +1629 sf;
	gross_wall_area +1318.18 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +291.743 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +115.038 Btu/degF/h;
	UA +406.781 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4391.57 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.5265 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2797.84 Btu/degF;
	mass_heat_coeff +6787.13 Btu/degF/h;
	mass_temperature +71.5265 degF;
	air_volume +13032 cf;
	air_mass +957.851 lb;
	air_heat_capacity +690.227 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_69A;
	name meter_207;
	latitude 35N23:24.54;
	longitude 118W59:28.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_69A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_207;
	name house_207;
	weather weather;
	floor_area +1437.62 sf;
	gross_wall_area +1238.33 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +267.463 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.523 Btu/degF/h;
	UA +368.986 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4155.56 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.63 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2469.15 Btu/degF;
	mass_heat_coeff +6233.76 Btu/degF/h;
	mass_temperature +75.63 degF;
	air_volume +11501 cf;
	air_mass +845.322 lb;
	air_heat_capacity +609.139 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_69A;
	name meter_208;
	latitude 35N23:24.54;
	longitude 118W59:28.56;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_69A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_208;
	name house_208;
	weather weather;
	floor_area +1657.93 sf;
	gross_wall_area +1329.83 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +295.365 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +117.081 Btu/degF/h;
	UA +412.446 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4425.87 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.6268 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2847.53 Btu/degF;
	mass_heat_coeff +6869.35 Btu/degF/h;
	mass_temperature +74.6268 degF;
	air_volume +13263.4 cf;
	air_mass +974.862 lb;
	air_heat_capacity +702.486 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_70A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_70;
	to node_70A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_70A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_70A;
	name meter_209;
	latitude 35N23:23.64;
	longitude 118W59:24.78;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_70A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_209;
	name house_209;
	weather weather;
	floor_area +1314.82 sf;
	gross_wall_area +1184.26 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +251.557 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.851 Btu/degF/h;
	UA +344.408 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3994.75 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.0999 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2258.23 Btu/degF;
	mass_heat_coeff +5868.96 Btu/degF/h;
	mass_temperature +73.0999 degF;
	air_volume +10518.6 cf;
	air_mass +773.114 lb;
	air_heat_capacity +557.106 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_70A;
	name meter_210;
	latitude 35N23:23.64;
	longitude 118W59:24.78;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_70A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_210;
	name house_210;
	weather weather;
	floor_area +1667.01 sf;
	gross_wall_area +1333.47 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +296.5 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +117.722 Btu/degF/h;
	UA +414.222 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4436.57 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.3209 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2863.13 Btu/degF;
	mass_heat_coeff +6895.09 Btu/degF/h;
	mass_temperature +69.3209 degF;
	air_volume +13336.1 cf;
	air_mass +980.2 lb;
	air_heat_capacity +706.332 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_71A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_71;
	to node_71A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_71A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_71A;
	name meter_211;
	latitude 35N23:22.92;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_71A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_211;
	name house_211;
	weather weather;
	floor_area +1598.72 sf;
	gross_wall_area +1305.87 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +287.94 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +112.9 Btu/degF/h;
	UA +400.84 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4355.3 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.01 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2745.85 Btu/degF;
	mass_heat_coeff +6700.71 Btu/degF/h;
	mass_temperature +69.01 degF;
	air_volume +12789.8 cf;
	air_mass +940.05 lb;
	air_heat_capacity +677.4 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_71A;
	name meter_212;
	latitude 35N23:22.92;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_71A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_212;
	name house_212;
	weather weather;
	floor_area +1246.99 sf;
	gross_wall_area +1153.31 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +242.647 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +88.0612 Btu/degF/h;
	UA +330.708 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3902.32 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.1385 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2141.74 Btu/degF;
	mass_heat_coeff +5663.74 Btu/degF/h;
	mass_temperature +72.1385 degF;
	air_volume +9975.95 cf;
	air_mass +733.232 lb;
	air_heat_capacity +528.367 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_71A;
	name meter_213;
	latitude 35N23:22.92;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_71A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_213;
	name house_213;
	weather weather;
	floor_area +1514.01 sf;
	gross_wall_area +1270.8 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +277.224 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.917 Btu/degF/h;
	UA +384.141 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4251.74 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.3369 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2600.35 Btu/degF;
	mass_heat_coeff +6456.7 Btu/degF/h;
	mass_temperature +69.3369 degF;
	air_volume +12112.1 cf;
	air_mass +890.236 lb;
	air_heat_capacity +641.504 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_71A;
	name meter_214;
	latitude 35N23:22.92;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_71A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_214;
	name house_214;
	weather weather;
	floor_area +1600.59 sf;
	gross_wall_area +1306.63 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +288.174 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.031 Btu/degF/h;
	UA +401.205 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4357.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.7536 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2749.05 Btu/degF;
	mass_heat_coeff +6706.04 Btu/degF/h;
	mass_temperature +70.7536 degF;
	air_volume +12804.7 cf;
	air_mass +941.145 lb;
	air_heat_capacity +678.189 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_73C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_73;
	to node_73C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_73C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_73C;
	name meter_215;
	latitude 35N23:21.06;
	longitude 118W59:31.14;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_73C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_215;
	name house_215;
	weather weather;
	floor_area +1502.24 sf;
	gross_wall_area +1265.86 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.727 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.087 Btu/degF/h;
	UA +381.813 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4237.11 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.8176 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2580.14 Btu/degF;
	mass_heat_coeff +6422.55 Btu/degF/h;
	mass_temperature +74.8176 degF;
	air_volume +12017.9 cf;
	air_mass +883.319 lb;
	air_heat_capacity +636.52 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_73C;
	name meter_216;
	latitude 35N23:21.06;
	longitude 118W59:31.14;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_73C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_216;
	name house_216;
	weather weather;
	floor_area +1437.61 sf;
	gross_wall_area +1238.32 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +267.461 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.522 Btu/degF/h;
	UA +368.983 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4155.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.0843 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2469.13 Btu/degF;
	mass_heat_coeff +6233.72 Btu/degF/h;
	mass_temperature +71.0843 degF;
	air_volume +11500.9 cf;
	air_mass +845.313 lb;
	air_heat_capacity +609.132 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_73C;
	name meter_217;
	latitude 35N23:21.06;
	longitude 118W59:31.14;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_73C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_217;
	name house_217;
	weather weather;
	floor_area +1507.48 sf;
	gross_wall_area +1268.06 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +276.393 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.456 Btu/degF/h;
	UA +382.849 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4243.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.6446 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2589.13 Btu/degF;
	mass_heat_coeff +6437.75 Btu/degF/h;
	mass_temperature +73.6446 degF;
	air_volume +12059.8 cf;
	air_mass +886.396 lb;
	air_heat_capacity +638.737 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_73C;
	name meter_218;
	latitude 35N23:21.06;
	longitude 118W59:31.14;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_73C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_218;
	name house_218;
	weather weather;
	floor_area +1629.53 sf;
	gross_wall_area +1318.4 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +291.81 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +115.076 Btu/degF/h;
	UA +406.885 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4392.2 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.7098 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2798.76 Btu/degF;
	mass_heat_coeff +6788.65 Btu/degF/h;
	mass_temperature +72.7098 degF;
	air_volume +13036.3 cf;
	air_mass +958.165 lb;
	air_heat_capacity +690.454 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_74C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_74;
	to node_74C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_74C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_74C;
	name meter_219;
	latitude 35N23:20.10;
	longitude 118W59:27.06;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_74C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_219;
	name house_219;
	weather weather;
	floor_area +1567.63 sf;
	gross_wall_area +1293.11 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.019 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.704 Btu/degF/h;
	UA +394.723 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4317.65 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2692.44 Btu/degF;
	mass_heat_coeff +6611.52 Btu/degF/h;
	mass_temperature +70.6 degF;
	air_volume +12541 cf;
	air_mass +921.765 lb;
	air_heat_capacity +664.224 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_74C;
	name meter_220;
	latitude 35N23:20.10;
	longitude 118W59:27.06;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_74C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_220;
	name house_220;
	weather weather;
	floor_area +1307.11 sf;
	gross_wall_area +1180.79 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +250.549 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +92.3068 Btu/degF/h;
	UA +342.856 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3984.38 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.141 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2245 Btu/degF;
	mass_heat_coeff +5845.78 Btu/degF/h;
	mass_temperature +69.141 degF;
	air_volume +10456.9 cf;
	air_mass +768.583 lb;
	air_heat_capacity +553.841 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_74C;
	name meter_221;
	latitude 35N23:20.10;
	longitude 118W59:27.06;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_74C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_221;
	name house_221;
	weather weather;
	floor_area +1573.24 sf;
	gross_wall_area +1295.42 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.728 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.1 Btu/degF/h;
	UA +395.828 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4324.48 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.3933 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2702.08 Btu/degF;
	mass_heat_coeff +6627.66 Btu/degF/h;
	mass_temperature +75.3933 degF;
	air_volume +12585.9 cf;
	air_mass +925.066 lb;
	air_heat_capacity +666.603 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_74C;
	name meter_222;
	latitude 35N23:20.10;
	longitude 118W59:27.06;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_74C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_222;
	name house_222;
	weather weather;
	floor_area +1549.22 sf;
	gross_wall_area +1285.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +281.692 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.404 Btu/degF/h;
	UA +391.096 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4295.18 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.0777 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2660.83 Btu/degF;
	mass_heat_coeff +6558.53 Btu/degF/h;
	mass_temperature +72.0777 degF;
	air_volume +12393.8 cf;
	air_mass +910.944 lb;
	air_heat_capacity +656.426 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
