	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.8628 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2610.49 Btu/degF;
	mass_heat_coeff +6473.81 Btu/degF/h;
	mass_temperature +70.8628 degF;
	air_volume +12159.3 cf;
	air_mass +893.709 lb;
	air_heat_capacity +644.006 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_98A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_98;
	to node_98A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_98A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_98A;
	name meter_301;
	latitude 35N23:27.00;
	longitude 118W59:31.02;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_98A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_301;
	name house_301;
	weather weather;
	floor_area +1600.23 sf;
	gross_wall_area +1306.49 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +288.13 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.007 Btu/degF/h;
	UA +401.136 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4357.12 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.4572 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2748.44 Btu/degF;
	mass_heat_coeff +6705.03 Btu/degF/h;
	mass_temperature +75.4572 degF;
	air_volume +12801.9 cf;
	air_mass +940.938 lb;
	air_heat_capacity +678.04 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_98A;
	name meter_302;
	latitude 35N23:27.00;
	longitude 118W59:31.02;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_98A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_302;
	name house_302;
	weather weather;
	floor_area +1604.63 sf;
	gross_wall_area +1308.28 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +288.683 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +113.317 Btu/degF/h;
	UA +402 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4362.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.4802 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2755.99 Btu/degF;
	mass_heat_coeff +6717.6 Btu/degF/h;
	mass_temperature +71.4802 degF;
	air_volume +12837 cf;
	air_mass +943.522 lb;
	air_heat_capacity +679.902 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_98A;
	name meter_303;
	latitude 35N23:27.00;
	longitude 118W59:31.02;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_98A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_303;
	name house_303;
	weather weather;
	floor_area +1337.39 sf;
	gross_wall_area +1194.38 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.501 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.4447 Btu/degF/h;
	UA +348.946 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4024.91 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.4064 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2297 Btu/degF;
	mass_heat_coeff +5936.63 Btu/degF/h;
	mass_temperature +73.4064 degF;
	air_volume +10699.1 cf;
	air_mass +786.384 lb;
	air_heat_capacity +566.668 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_98A;
	name meter_304;
	latitude 35N23:27.00;
	longitude 118W59:31.02;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_98A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_304;
	name house_304;
	weather weather;
	floor_area +1869.66 sf;
	gross_wall_area +1412.2 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +321.538 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +132.033 Btu/degF/h;
	UA +453.572 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4667.34 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.0453 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3211.19 Btu/degF;
	mass_heat_coeff +7461.07 Btu/degF/h;
	mass_temperature +69.0453 degF;
	air_volume +14957.3 cf;
	air_mass +1099.36 lb;
	air_heat_capacity +792.199 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_99B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_99;
	to node_99B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_99B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_99B;
	name meter_305;
	latitude 35N23:27.00;
	longitude 118W59:24.36;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_99B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_305;
	name house_305;
	weather weather;
	floor_area +1523.39 sf;
	gross_wall_area +1274.74 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +278.416 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +107.58 Btu/degF/h;
	UA +385.996 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4263.37 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.6125 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2616.46 Btu/degF;
	mass_heat_coeff +6483.89 Btu/degF/h;
	mass_temperature +74.6125 degF;
	air_volume +12187.1 cf;
	air_mass +895.754 lb;
	air_heat_capacity +645.481 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_99B;
	name meter_306;
	latitude 35N23:27.00;
	longitude 118W59:24.36;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_99B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_306;
	name house_306;
	weather weather;
	floor_area +1223.94 sf;
	gross_wall_area +1142.6 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +239.596 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.433 Btu/degF/h;
	UA +326.029 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3870.26 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.3686 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2102.14 Btu/degF;
	mass_heat_coeff +5593.33 Btu/degF/h;
	mass_temperature +73.3686 degF;
	air_volume +9791.5 cf;
	air_mass +719.676 lb;
	air_heat_capacity +518.598 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_99B;
	name meter_307;
	latitude 35N23:27.00;
	longitude 118W59:24.36;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_99B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_307;
	name house_307;
	weather weather;
	floor_area +1619.48 sf;
	gross_wall_area +1314.32 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.548 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.365 Btu/degF/h;
	UA +404.914 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4380.2 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.5394 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2781.49 Btu/degF;
	mass_heat_coeff +6759.99 Btu/degF/h;
	mass_temperature +75.5394 degF;
	air_volume +12955.8 cf;
	air_mass +952.252 lb;
	air_heat_capacity +686.193 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_99B;
	name meter_308;
	latitude 35N23:27.00;
	longitude 118W59:24.36;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_99B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_308;
	name house_308;
	weather weather;
	floor_area +1582.64 sf;
	gross_wall_area +1299.29 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +285.914 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.764 Btu/degF/h;
	UA +397.678 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4335.88 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.9902 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2718.23 Btu/degF;
	mass_heat_coeff +6654.64 Btu/degF/h;
	mass_temperature +75.9902 degF;
	air_volume +12661.1 cf;
	air_mass +930.593 lb;
	air_heat_capacity +670.586 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_100C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_100;
	to node_100C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_100C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_100C;
	name meter_309;
	latitude 35N23:27.00;
	longitude 118W59:20.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_100C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_309;
	name house_309;
	weather weather;
	floor_area +1330.29 sf;
	gross_wall_area +1191.21 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +253.577 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +93.9436 Btu/degF/h;
	UA +347.52 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4015.46 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.5062 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2284.81 Btu/degF;
	mass_heat_coeff +5915.38 Btu/degF/h;
	mass_temperature +71.5062 degF;
	air_volume +10642.3 cf;
	air_mass +782.212 lb;
	air_heat_capacity +563.662 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_100C;
	name meter_310;
	latitude 35N23:27.00;
	longitude 118W59:20.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_100C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_310;
	name house_310;
	weather weather;
	floor_area +1665.28 sf;
	gross_wall_area +1332.78 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +296.284 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +117.6 Btu/degF/h;
	UA +413.885 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4434.54 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.1484 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2860.17 Btu/degF;
	mass_heat_coeff +6890.2 Btu/degF/h;
	mass_temperature +71.1484 degF;
	air_volume +13322.3 cf;
	air_mass +979.187 lb;
	air_heat_capacity +705.602 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_100C;
	name meter_311;
	latitude 35N23:27.00;
	longitude 118W59:20.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_100C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_311;
	name house_311;
	weather weather;
	floor_area +1321.52 sf;
	gross_wall_area +1187.27 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +252.432 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +93.324 Btu/degF/h;
	UA +345.756 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4003.73 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2198 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2269.74 Btu/degF;
	mass_heat_coeff +5889.07 Btu/degF/h;
	mass_temperature +71.2198 degF;
	air_volume +10572.1 cf;
	air_mass +777.053 lb;
	air_heat_capacity +559.944 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_100C;
	name meter_312;
	latitude 35N23:27.00;
	longitude 118W59:20.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_100C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_312;
	name house_312;
	weather weather;
	floor_area +1646.51 sf;
	gross_wall_area +1325.25 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +293.938 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +116.275 Btu/degF/h;
	UA +410.212 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4412.38 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.4479 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2827.93 Btu/degF;
	mass_heat_coeff +6836.96 Btu/degF/h;
	mass_temperature +72.4479 degF;
	air_volume +13172.1 cf;
	air_mass +968.151 lb;
	air_heat_capacity +697.649 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object pole_configuration {
	name pole_default;
	design_ice_thickness +0.25 in;
	design_wind_loading +4 psi;
	design_temperature +15 degF;
	overload_factor_vertical +1.9;
	overload_factor_transverse_general +1.75;
	overload_factor_transverse_crossing +2.2;
	overload_factor_transverse_wire +1.65;
	overload_factor_longitudinal_general +1;
	overload_factor_longitudinal_deadend +1.3;
	strength_factor_250b_wood +0.85;
	strength_factor_250b_support +1;
	strength_factor_250c_wood +0.75;
	strength_factor_250c_support +1;
	pole_length +45 ft;
	pole_depth +4.5 ft;
	ground_diameter +10.3503 in;
	top_diameter +6.05096 in;
	fiber_strength +8000 psi;
	repair_time +86400 s;
}
object pole_configuration {
	name pole_steel;
	pole_type STEEL;
	design_ice_thickness +0.25 in;
	design_wind_loading +4 psi;
	design_temperature +15 degF;
	overload_factor_vertical +1.9;
	overload_factor_transverse_general +1.75;
	overload_factor_transverse_crossing +2.2;
	overload_factor_transverse_wire +1.65;
	overload_factor_longitudinal_general +1;
	overload_factor_longitudinal_deadend +1.3;
	strength_factor_250b_wood +1.25;
	strength_factor_250b_support +1;
	strength_factor_250c_wood +0.75;
	strength_factor_250c_support +1;
	pole_length +45 ft;
	pole_depth +4.5 ft;
	ground_diameter +10.3503 in;
	top_diameter +6.05096 in;
	fiber_strength +8000 psi;
	repair_time +86400 s;
}
object transformer {
	name xfrm_102C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_102;
	to node_102C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_102C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_102C;
	name meter_313;
	latitude 35N23:27.00;
	longitude 118W59:35.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_102C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_313;
	name house_313;
	weather weather;
	floor_area +1345.7 sf;
	gross_wall_area +1198.09 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +255.584 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +95.0319 Btu/degF/h;
	UA +350.616 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4035.95 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.0424 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2311.28 Btu/degF;
	mass_heat_coeff +5961.49 Btu/degF/h;
	mass_temperature +72.0424 degF;
	air_volume +10765.6 cf;
	air_mass +791.273 lb;
	air_heat_capacity +570.192 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_102C;
	name meter_314;
	latitude 35N23:27.00;
	longitude 118W59:35.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_102C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_314;
	name house_314;
	weather weather;
	floor_area +1260.93 sf;
	gross_wall_area +1159.74 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +244.485 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +89.045 Btu/degF/h;
	UA +333.53 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3921.53 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.0735 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2165.67 Btu/degF;
	mass_heat_coeff +5706.12 Btu/degF/h;
	mass_temperature +69.0735 degF;
	air_volume +10087.4 cf;
	air_mass +741.424 lb;
	air_heat_capacity +534.27 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_103C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_103;
	to node_103C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_103C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_103C;
	name meter_315;
	latitude 35N23:27.00;
	longitude 118W59:31.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_103C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_315;
	name house_315;
	weather weather;
	floor_area +1727.02 sf;
	gross_wall_area +1357.26 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +303.969 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +121.96 Btu/degF/h;
	UA +425.929 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4506.46 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.3113 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2966.2 Btu/degF;
	mass_heat_coeff +7064.33 Btu/degF/h;
	mass_temperature +73.3113 degF;
	air_volume +13816.2 cf;
	air_mass +1015.49 lb;
	air_heat_capacity +731.761 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_103C;
	name meter_316;
	latitude 35N23:27.00;
	longitude 118W59:31.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_103C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_316;
	name house_316;
	weather weather;
	floor_area +1509.58 sf;
	gross_wall_area +1268.94 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +276.661 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.605 Btu/degF/h;
	UA +383.266 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4246.25 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.1229 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2592.75 Btu/degF;
	mass_heat_coeff +6443.86 Btu/degF/h;
	mass_temperature +75.1229 degF;
	air_volume +12076.7 cf;
	air_mass +887.635 lb;
	air_heat_capacity +639.629 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_103C;
	name meter_317;
	latitude 35N23:27.00;
	longitude 118W59:31.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_103C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_317;
	name house_317;
	weather weather;
	floor_area +1403.93 sf;
	gross_wall_area +1223.73 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.127 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.1439 Btu/degF/h;
	UA +362.271 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4112.23 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.9377 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2411.29 Btu/degF;
	mass_heat_coeff +6134.49 Btu/degF/h;
	mass_temperature +71.9377 degF;
	air_volume +11231.4 cf;
	air_mass +825.511 lb;
	air_heat_capacity +594.863 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_103C;
	name meter_318;
	latitude 35N23:27.00;
	longitude 118W59:31.92;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_103C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_318;
	name house_318;
	weather weather;
	floor_area +1111.45 sf;
	gross_wall_area +1088.83 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +224.537 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +78.4893 Btu/degF/h;
	UA +303.026 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3708.8 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3683 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +1908.94 Btu/degF;
	mass_heat_coeff +5244.61 Btu/degF/h;
	mass_temperature +74.3683 degF;
	air_volume +8891.6 cf;
	air_mass +653.533 lb;
	air_heat_capacity +470.936 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_104C;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_104;
	to node_104C;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_104C;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_104C;
	name meter_319;
	latitude 35N23:27.00;
	longitude 118W59:23.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_104C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_319;
	name house_319;
	weather weather;
	floor_area +1503.08 sf;
	gross_wall_area +1266.21 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.833 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.146 Btu/degF/h;
	UA +381.979 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4238.16 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.3596 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2581.58 Btu/degF;
	mass_heat_coeff +6424.99 Btu/degF/h;
	mass_temperature +72.3596 degF;
	air_volume +12024.7 cf;
	air_mass +883.812 lb;
	air_heat_capacity +636.875 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_104C;
	name meter_320;
	latitude 35N23:27.00;
	longitude 118W59:23.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_104C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_320;
	name house_320;
	weather weather;
	floor_area +1575.56 sf;
	gross_wall_area +1296.38 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +285.021 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +111.264 Btu/degF/h;
	UA +396.285 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4327.3 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.0184 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2706.07 Btu/degF;
	mass_heat_coeff +6634.32 Btu/degF/h;
	mass_temperature +74.0184 degF;
	air_volume +12604.5 cf;
	air_mass +926.43 lb;
	air_heat_capacity +667.586 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_104C;
	name meter_321;
	latitude 35N23:27.00;
	longitude 118W59:23.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_104C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_321;
	name house_321;
	weather weather;
	floor_area +1680.18 sf;
	gross_wall_area +1338.73 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +298.143 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.652 Btu/degF/h;
	UA +416.795 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4452.02 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.9527 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2885.74 Btu/degF;
	mass_heat_coeff +6932.35 Btu/degF/h;
	mass_temperature +70.9527 degF;
	air_volume +13441.4 cf;
	air_mass +987.943 lb;
	air_heat_capacity +711.912 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_104C;
	name meter_322;
	latitude 35N23:27.00;
	longitude 118W59:23.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+120d V;
	voltage_2 +120+120d V;
	voltage_12 +240+120d V;
	voltage_1N +120+120d V;
	voltage_2N +120+120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_104C;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases CS;
	nominal_voltage +120 V;
}
object house {
	parent meter_322;
	name house_322;
	weather weather;
	floor_area +1809.68 sf;
	gross_wall_area +1389.36 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +314.181 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +127.797 Btu/degF/h;
	UA +441.978 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4600.55 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.2691 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3108.17 Btu/degF;
	mass_heat_coeff +7295.14 Btu/degF/h;
	mass_temperature +71.2691 degF;
	air_volume +14477.4 cf;
	air_mass +1064.09 lb;
	air_heat_capacity +766.783 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_106B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_106;
	to node_106B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_106B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_106B;
	name meter_323;
	latitude 35N23:29.70;
	longitude 118W59:35.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_106B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_323;
	name house_323;
	weather weather;
	floor_area +1460.89 sf;
	gross_wall_area +1248.31 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +270.447 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +103.166 Btu/degF/h;
	UA +373.613 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4185.16 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.54 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2509.12 Btu/degF;
	mass_heat_coeff +6301.98 Btu/degF/h;
	mass_temperature +71.54 degF;
	air_volume +11687.1 cf;
	air_mass +859.004 lb;
	air_heat_capacity +618.999 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_106B;
	name meter_324;
	latitude 35N23:29.70;
	longitude 118W59:35.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_106B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_324;
	name house_324;
	weather weather;
	floor_area +1996.87 sf;
	gross_wall_area +1459.45 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +337.007 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +141.017 Btu/degF/h;
	UA +478.023 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4805.13 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.8078 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3429.68 Btu/degF;
	mass_heat_coeff +7808.93 Btu/degF/h;
	mass_temperature +72.8078 degF;
	air_volume +15975 cf;
	air_mass +1174.16 lb;
	air_heat_capacity +846.1 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_106B;
	name meter_325;
	latitude 35N23:29.70;
	longitude 118W59:35.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_106B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_325;
	name house_325;
	weather weather;
	floor_area +1831.94 sf;
	gross_wall_area +1397.88 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +316.917 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +129.369 Btu/degF/h;
	UA +446.286 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4625.48 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +71.9044 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +3146.4 Btu/degF;
	mass_heat_coeff +7356.88 Btu/degF/h;
	mass_temperature +71.9044 degF;
	air_volume +14655.5 cf;
	air_mass +1077.18 lb;
	air_heat_capacity +776.216 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_106B;
	name meter_326;
	latitude 35N23:29.70;
	longitude 118W59:35.82;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_106B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_326;
	name house_326;
	weather weather;
	floor_area +1565.31 sf;
	gross_wall_area +1292.15 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +283.726 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.54 Btu/degF/h;
	UA +394.266 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4314.83 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.4376 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2688.45 Btu/degF;
	mass_heat_coeff +6604.85 Btu/degF/h;
	mass_temperature +74.4376 degF;
	air_volume +12522.5 cf;
	air_mass +920.401 lb;
	air_heat_capacity +663.241 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_107B;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_107;
	to node_107B;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_107B;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_107B;
	name meter_327;
	latitude 35N23:29.70;
	longitude 118W59:28.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_107B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_327;
	name house_327;
	weather weather;
	floor_area +1615.81 sf;
	gross_wall_area +1312.83 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +290.088 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +114.107 Btu/degF/h;
	UA +404.195 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4375.82 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +70.6607 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2775.2 Btu/degF;
	mass_heat_coeff +6749.54 Btu/degF/h;
	mass_temperature +70.6607 degF;
	air_volume +12926.5 cf;
	air_mass +950.099 lb;
	air_heat_capacity +684.641 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_107B;
	name meter_328;
	latitude 35N23:29.70;
	longitude 118W59:28.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_107B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_328;
	name house_328;
	weather weather;
	floor_area +1403.41 sf;
	gross_wall_area +1223.51 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +263.06 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +99.1073 Btu/degF/h;
	UA +362.167 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4111.56 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.6457 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2410.39 Btu/degF;
	mass_heat_coeff +6132.96 Btu/degF/h;
	mass_temperature +72.6457 degF;
	air_volume +11227.3 cf;
	air_mass +825.206 lb;
	air_heat_capacity +594.644 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_107B;
	name meter_329;
	latitude 35N23:29.70;
	longitude 118W59:28.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_107B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_329;
	name house_329;
	weather weather;
	floor_area +1570.13 sf;
	gross_wall_area +1294.14 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +284.335 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +110.881 Btu/degF/h;
	UA +395.215 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4320.7 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.8134 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2696.74 Btu/degF;
	mass_heat_coeff +6618.71 Btu/degF/h;
	mass_temperature +73.8134 degF;
	air_volume +12561 cf;
	air_mass +923.236 lb;
	air_heat_capacity +665.284 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_107B;
	name meter_330;
	latitude 35N23:29.70;
	longitude 118W59:28.86;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120-120d V;
	voltage_2 +120-120d V;
	voltage_12 +240-120d V;
	voltage_1N +120-120d V;
	voltage_2N +120-120d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_107B;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases BS;
	nominal_voltage +120 V;
}
object house {
	parent meter_330;
	name house_330;
	weather weather;
	floor_area +1273.82 sf;
	gross_wall_area +1165.65 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +246.182 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +89.9556 Btu/degF/h;
	UA +336.138 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3939.2 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.8221 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2187.82 Btu/degF;
	mass_heat_coeff +5745.24 Btu/degF/h;
	mass_temperature +75.8221 degF;
	air_volume +10190.6 cf;
	air_mass +749.006 lb;
	air_heat_capacity +539.733 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_109A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_109;
	to node_109A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_109A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_109A;
	name meter_331;
	latitude 35N23:32.94;
	longitude 118W59:33.12;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_109A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_331;
	name house_331;
	weather weather;
	floor_area +1681.99 sf;
	gross_wall_area +1339.45 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +298.369 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +118.78 Btu/degF/h;
	UA +417.149 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4454.15 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.3718 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2888.86 Btu/degF;
	mass_heat_coeff +6937.48 Btu/degF/h;
	mass_temperature +74.3718 degF;
	air_volume +13455.9 cf;
	air_mass +989.011 lb;
	air_heat_capacity +712.681 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_109A;
	name meter_332;
	latitude 35N23:32.94;
	longitude 118W59:33.12;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_109A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_332;
	name house_332;
	weather weather;
	floor_area +1221.04 sf;
	gross_wall_area +1141.25 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +239.211 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +86.2283 Btu/degF/h;
	UA +325.44 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3866.21 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.4611 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2097.16 Btu/degF;
	mass_heat_coeff +5584.45 Btu/degF/h;
	mass_temperature +73.4611 degF;
	air_volume +9768.31 cf;
	air_mass +717.971 lb;
	air_heat_capacity +517.37 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_109A;
	name meter_333;
	latitude 35N23:32.94;
	longitude 118W59:33.12;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_109A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_333;
	name house_333;
	weather weather;
	floor_area +1202.91 sf;
	gross_wall_area +1132.74 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +236.803 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +84.9482 Btu/degF/h;
	UA +321.751 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3840.73 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +74.4393 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2066.03 Btu/degF;
	mass_heat_coeff +5528.81 Btu/degF/h;
	mass_temperature +74.4393 degF;
	air_volume +9623.29 cf;
	air_mass +707.312 lb;
	air_heat_capacity +509.689 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_109A;
	name meter_334;
	latitude 35N23:32.94;
	longitude 118W59:33.12;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_109A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_334;
	name house_334;
	weather weather;
	floor_area +1276.17 sf;
	gross_wall_area +1166.72 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +246.491 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +90.1215 Btu/degF/h;
	UA +336.613 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3942.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.4106 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2191.85 Btu/degF;
	mass_heat_coeff +5752.36 Btu/degF/h;
	mass_temperature +75.4106 degF;
	air_volume +10209.4 cf;
	air_mass +750.387 lb;
	air_heat_capacity +540.729 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_111A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_111;
	to node_111A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_111A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_111A;
	name meter_335;
	latitude 35N23:38.58;
	longitude 118W59:29.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_111A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_335;
	name house_335;
	weather weather;
	floor_area +1502.09 sf;
	gross_wall_area +1265.79 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +275.707 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.076 Btu/degF/h;
	UA +381.783 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4236.92 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.928 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2579.88 Btu/degF;
	mass_heat_coeff +6422.1 Btu/degF/h;
	mass_temperature +75.928 degF;
	air_volume +12016.7 cf;
	air_mass +883.229 lb;
	air_heat_capacity +636.455 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_111A;
	name meter_336;
	latitude 35N23:38.58;
	longitude 118W59:29.46;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_111A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_336;
	name house_336;
	weather weather;
	floor_area +1336.43 sf;
	gross_wall_area +1193.95 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +254.376 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +94.3768 Btu/degF/h;
	UA +348.753 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4023.63 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.8434 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2295.34 Btu/degF;
	mass_heat_coeff +5933.75 Btu/degF/h;
	mass_temperature +75.8434 degF;
	air_volume +10691.4 cf;
	air_mass +785.818 lb;
	air_heat_capacity +566.261 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_112A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_112;
	to node_112A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_112A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_112A;
	name meter_337;
	latitude 35N23:32.94;
	longitude 118W59:27.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_112A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_337;
	name house_337;
	weather weather;
	floor_area +1542.01 sf;
	gross_wall_area +1282.5 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +280.778 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +108.895 Btu/degF/h;
	UA +389.672 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4286.32 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +73.039 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2648.44 Btu/degF;
	mass_heat_coeff +6537.71 Btu/degF/h;
	mass_temperature +73.039 degF;
	air_volume +12336.1 cf;
	air_mass +906.7 lb;
	air_heat_capacity +653.368 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_112A;
	name meter_338;
	latitude 35N23:32.94;
	longitude 118W59:27.96;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_112A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_338;
	name house_338;
	weather weather;
	floor_area +1701.8 sf;
	gross_wall_area +1347.31 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +300.836 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +120.179 Btu/degF/h;
	UA +421.015 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4477.25 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.1147 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2922.88 Btu/degF;
	mass_heat_coeff +6993.37 Btu/degF/h;
	mass_temperature +69.1147 degF;
	air_volume +13614.4 cf;
	air_mass +1000.66 lb;
	air_heat_capacity +721.073 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_113A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_113;
	to node_113A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_113A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_113A;
	name meter_339;
	latitude 35N23:32.94;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_113A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_339;
	name house_339;
	weather weather;
	floor_area +1513.24 sf;
	gross_wall_area +1270.48 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +277.127 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +106.864 Btu/degF/h;
	UA +383.99 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4250.8 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.8885 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2599.04 Btu/degF;
	mass_heat_coeff +6454.49 Btu/degF/h;
	mass_temperature +69.8885 degF;
	air_volume +12106 cf;
	air_mass +889.788 lb;
	air_heat_capacity +641.181 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_113A;
	name meter_340;
	latitude 35N23:32.94;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_113A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_340;
	name house_340;
	weather weather;
	floor_area +1547.82 sf;
	gross_wall_area +1284.92 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +281.514 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +109.305 Btu/degF/h;
	UA +390.819 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4293.46 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.4676 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2658.42 Btu/degF;
	mass_heat_coeff +6554.49 Btu/degF/h;
	mass_temperature +69.4676 degF;
	air_volume +12382.6 cf;
	air_mass +910.119 lb;
	air_heat_capacity +655.832 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_113A;
	name meter_341;
	latitude 35N23:32.94;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_113A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_341;
	name house_341;
	weather weather;
	floor_area +1212.23 sf;
	gross_wall_area +1137.12 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +238.043 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +85.6065 Btu/degF/h;
	UA +323.649 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +3853.86 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +75.2139 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2082.04 Btu/degF;
	mass_heat_coeff +5557.45 Btu/degF/h;
	mass_temperature +75.2139 degF;
	air_volume +9697.88 cf;
	air_mass +712.794 lb;
	air_heat_capacity +513.639 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_113A;
	name meter_342;
	latitude 35N23:32.94;
	longitude 118W59:21.60;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_113A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_342;
	name house_342;
	weather weather;
	floor_area +1442.4 sf;
	gross_wall_area +1240.39 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +268.076 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.86 Btu/degF/h;
	UA +369.937 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4161.66 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +72.7032 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2477.35 Btu/degF;
	mass_heat_coeff +6247.79 Btu/degF/h;
	mass_temperature +72.7032 degF;
	air_volume +11539.2 cf;
	air_mass +848.13 lb;
	air_heat_capacity +611.163 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object transformer {
	name xfrm_114A;
	configuration xfmr_config;
	// class.parent = link
	status CLOSED;
	from load_114;
	to node_114A;
	continuous_rating +225 A;
	emergency_rating +225 A;
	inrush_convergence_value +0.0001 V;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +2401.78 V;
}
object triplex_node {
	name node_114A;
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object triplex_meter {
	parent node_114A;
	name meter_343;
	latitude 35N23:32.94;
	longitude 118W59:17.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_114A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_343;
	name house_343;
	weather weather;
	floor_area +1440.38 sf;
	gross_wall_area +1239.52 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +267.818 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +101.718 Btu/degF/h;
	UA +369.536 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4159.09 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.8671 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2473.9 Btu/degF;
	mass_heat_coeff +6241.87 Btu/degF/h;
	mass_temperature +69.8671 degF;
	air_volume +11523.1 cf;
	air_mass +846.946 lb;
	air_heat_capacity +610.309 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
object triplex_meter {
	parent node_114A;
	name meter_344;
	latitude 35N23:32.94;
	longitude 118W59:17.70;
	measured_energy_delta_timestep -1 s;
	bill_day 15;
	// class.parent = triplex_node
	busflags HASSOURCE;
	maximum_voltage_error +0.00012 V;
	voltage_1 +120+0d V;
	voltage_2 +120+0d V;
	voltage_12 +240+0d V;
	voltage_1N +120+0d V;
	voltage_2N +120+0d V;
	house_present TRUE;
	GFA_freq_low_trip +59.5 Hz;
	GFA_freq_high_trip +60.5 Hz;
	GFA_volt_low_trip +0.8 pu;
	GFA_volt_high_trip +1.2 pu;
	GFA_reconnect_time +300 s;
	GFA_freq_disconnect_time +0.2 s;
	GFA_volt_disconnect_time +0.2 s;
	GFA_status TRUE;
	service_status IN_SERVICE;
	service_status_double -1;
	previous_uptime -1 min;
	current_uptime -1 min;
	topological_parent node_114A;
	frequency_measure_type NONE;
	sfm_Tf +0.01 s;
	pll_Kp +10 pu;
	pll_Ki +100 pu;
	measured_frequency_1 +60 Hz;
	measured_frequency_2 +60 Hz;
	measured_frequency_12 +60 Hz;
	measured_frequency +60 Hz;
	// class.parent = powerflow_object
	phases AS;
	nominal_voltage +120 V;
}
object house {
	parent meter_344;
	name house_344;
	weather weather;
	floor_area +1360.43 sf;
	gross_wall_area +1204.63 sf;
	ceiling_height +8 ft;
	aspect_ratio +1.5;
	envelope_UA +257.497 Btu/degF/h;
	window_wall_ratio +0.15;
	number_of_doors +4;
	exterior_wall_fraction +1;
	interior_exterior_wall_ratio +1.5;
	exterior_ceiling_fraction +1;
	exterior_floor_fraction +1;
	window_shading +0.67;
	window_exterior_transmission_coefficient +0.6;
	airchange_per_hour +0.5 unit/h;
	airchange_UA +96.0718 Btu/degF/h;
	UA +353.569 Btu/degF/h;
	include_solar_quadrant W|S|E|N;
	use_latent_heat TRUE;
	include_fan_heatgain TRUE;
	thermostat_deadband +2 degF;
	thermostat_cycle_time 120;
	thermostat_off_cycle_time -1;
	thermostat_on_cycle_time -1;
	heating_setpoint +70 degF;
	cooling_setpoint +75 degF;
	design_heating_setpoint +70 degF;
	design_cooling_setpoint +75 degF;
	window_low_temperature_cutoff +60 degF;
	window_high_temperature_cutoff +80 degF;
	window_constant_coefficient +1;
	window_temperature_delta +5;
	design_heating_capacity +24000 Btu/h;
	design_cooling_capacity +24000 Btu/h;
	cooling_design_temperature +66.922 degF;
	heating_design_temperature +32.002 degF;
	design_peak_solar +195 Btu/h/sf;
	design_internal_gains +4055.41 W/sf;
	mass_solar_gain_fraction +0.5 pu;
	mass_internal_gain_fraction +0.5 pu;
	auxiliary_heat_capacity +20000 Btu/h;
	aux_heat_deadband +2 degF;
	aux_heat_temperature_lockout +10 degF;
	aux_heat_time_delay +300 s;
	cooling_supply_air_temp +50 degF;
	heating_supply_air_temp +150 degF;
	duct_pressure_drop +0.5 inH2O;
	fan_design_power +211.847 W;
	fan_design_airflow +697.134 cfm;
	fan_impedance_fraction +0.2534 pu;
	fan_power_fraction +0.0135 pu;
	fan_current_fraction +0.7332 pu;
	fan_power_factor +0.96 pu;
	heating_COP +2.5 pu;
	cooling_COP +3.5 Btu/kWh;
	air_temperature +69.5872 degF;
	outdoor_temperature +74 degF;
	mass_heat_capacity +2336.57 Btu/degF;
	mass_heat_coeff +6005.42 Btu/degF/h;
	mass_temperature +69.5872 degF;
	air_volume +10883.4 cf;
	air_mass +799.932 lb;
	air_heat_capacity +576.431 Btu/degF;
	latent_load_fraction +0.3 pu;
	total_thermal_mass_per_floor_area +2 Btu/degF/sf;
	interior_surface_heat_transfer_coeff +1.46 Btu/h/degF/sf;
	number_of_stories +1;
	thermostat_mode AUTO;
	auxiliary_strategy DEADBAND;
	system_mode OFF;
	last_system_mode OFF;
	heating_system_type HEAT_PUMP;
	cooling_system_type HEAT_PUMP;
	auxiliary_system_type ELECTRIC;
	fan_type ONE_SPEED;
	thermal_integrity_level UNKNOWN;
	glass_type LOW_E_GLASS;
	window_frame THERMAL_BREAK;
	glazing_treatment CLEAR;
	glazing_layers TWO;
	motor_efficiency AVERAGE;
	last_mode_timer 21600;
	hvac_motor_efficiency +1 unit;
	hvac_motor_loss_power_factor +0.125 unit;
	Rroof +30 degF*sf*h/Btu;
	Rwall +19 degF*sf*h/Btu;
	Rfloor +22 degF*sf*h/Btu;
	Rwindows +2.12766 degF*sf*h/Btu;
	Rdoors +5 degF*sf*h/Btu;
	hvac_breaker_rating +200 A;
	
	panel.energy +0+0i kVAh;
	panel.power +0+0i kVA;
	panel.peak_demand +0+0i kVA;
	panel.heatgain +0 Btu/h;
	panel.cumulative_heatgain +0 Btu;
	panel.heatgain_fraction +0 pu;
	panel.current_fraction +0 pu;
	panel.impedance_fraction +0 pu;
	panel.power_fraction +0 pu;
	panel.power_factor +0;
	panel.constant_power +0+0i kVA;
	panel.constant_current +0+0i kVA;
	panel.constant_admittance +0+0i kVA;
	panel.voltage_factor +0 pu;
	panel.breaker_amps +0 A;
	panel.configuration IS110;
	design_internal_gain_density +0.6 W/sf;
	// class.parent = residential_enduse
	shape type: unknown;
	
	energy +0+0i kVAh;
	power +0+0j kVA;
	peak_demand +0+0i kVA;
	heatgain +0 Btu/h;
	cumulative_heatgain +0 Btu;
	heatgain_fraction +0 pu;
	current_fraction +0 pu;
	impedance_fraction +0.2 pu;
	power_fraction +0.8 pu;
	power_factor +0.97;
	constant_power +0+0j kVA;
	constant_current +0+0j kVA;
	constant_admittance +0+0j kVA;
	voltage_factor +0 pu;
	breaker_amps +200 A;
	configuration IS220;
}
 module gismo;
 object switch_coordinator {
	name scheme_1;
	connect sw13to152;
	connect sw18to135;
	connect sw54to94;
	connect sw60to160;
	connect sw61to6101;
	connect sw97to197;
	connect sw151to300;
	connect sw15001to149;
	connect sw250to251;
	connect sw300to350;
	connect sw450to451;
	connect sw95to195;
	}
	module tape;
	object multi_recorder {
      file ieee123_model.csv;
      property substation_meter:measured_real_power,substation_meter:measured_reactive_power;
      property weather:wind_speed;
      property node_8:pole_stress,node_8:resisting_moment,node_8:total_moment,node_8:critical_wind_speed,node_8:susceptibility,node_8:pole_status,node_8:current_uptime;
      property line7to8:power_out_real;
      property node_13:pole_stress,node_13:resisting_moment,node_13:total_moment,node_13:critical_wind_speed,node_13:susceptibility,node_13:pole_status,node_13:current_uptime;
      property node_21:pole_status,node_21:current_uptime,node_21:pole_stress,node_21:resisting_moment,node_21:total_moment,node_21:critical_wind_speed,node_21:susceptibility,node_21:pole_status,node_21:current_uptime;
      property node_23:pole_status,node_23:current_uptime,node_23:pole_stress,node_23:resisting_moment,node_23:total_moment,node_23:critical_wind_speed,node_23:susceptibility,node_23:pole_status,node_23:current_uptime;
      property line8to13:power_out_real;
      property line8to9:length;
	  interval 3600;
	  };

